//
//********************************
// A demonstration of cyme xml to Gridlab-D input
// created by: Vaibhav Donde
//

clock{
	timestamp '2000-07-17 0:00:00';
	stoptime '2000-07-18 0:00:00';
}
#set profiler=1


//********************************
// modules
//********************************
module tape;
module powerflow{
	solver_method FBS;
	default_maximum_voltage_error 1e-9;
};

//*********************************************
// Conductor Objects
//*********************************************
// OHCond_2_CU_I
object overhead_line_conductor {
	name OHCond_2_CU_I;
	resistance 0.8920559109;
	geometric_mean_radius 0.0882773952;
	diameter 0.291999416;
}

// OHCond_2_ACSR_I
object overhead_line_conductor {
	name OHCond_2_ACSR_I;
	resistance 1.3505631832;
	geometric_mean_radius 0.060464504;
	diameter 0.32499935;
}

// OHCond_715_AAC_I
object overhead_line_conductor {
	name OHCond_715_AAC_I;
	resistance 0.1324968876;
	geometric_mean_radius 0.0311920128;
	diameter 0.972998054;
}

// OHCond_1/0_ACSR_I
object overhead_line_conductor {
	name OHCond_1/0_ACSR_I;
	resistance 0.8584762571;
	geometric_mean_radius 0.053506312;
	diameter 0.397999204;
}

// OHCond_NONE
object overhead_line_conductor {
	name OHCond_NONE;
	resistance 0.0;
	geometric_mean_radius 0.0;
	diameter 0.0;
}

// OHCond_4/0_ACSR_I
object overhead_line_conductor {
	name OHCond_4/0_ACSR_I;
	resistance 0.4287883292;
	geometric_mean_radius 0.0976549808;
	diameter 0.562998874;
}

// OHCond_4_ACSR_I
object overhead_line_conductor {
	name OHCond_4_ACSR_I;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_6_CU_I
object overhead_line_conductor {
	name OHCond_6_CU_I;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// OHCond_DEFAULT
object overhead_line_conductor {
	name OHCond_DEFAULT;
	resistance 0.27792611;
	geometric_mean_radius 0.01667552;
	diameter 0.52799107;
}

// OHCond_4/0_AAC_I
object overhead_line_conductor {
	name OHCond_4/0_AAC_I;
	resistance 0.4406874934;
	geometric_mean_radius 0.015765976;
	diameter 0.521998956;
}

// OHCond_4_CU_I
object overhead_line_conductor {
	name OHCond_4_CU_I;
	resistance 1.4181103321;
	geometric_mean_radius 0.006998208;
	diameter 0.231999536;
}

// OHCond_397_AAC_I
object overhead_line_conductor {
	name OHCond_397_AAC_I;
	resistance 0.2354936969;
	geometric_mean_radius 0.0227941632;
	diameter 0.722998554;
}

// UGCable_2_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_700_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_DEFAULT
object underground_line_conductor {
	name UGCable_DEFAULT;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1000_AL_XLP-PVC_22KV_3P&N
object underground_line_conductor {
	name UGCable_1000_AL_XLP-PVC_22KV_3P&N;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-CIC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-CIC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_PEC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

//*********************************************
// Line spacing objects
//*********************************************
// OHSpacing_VERTICAL_3P_52
object line_spacing {
	name OHSpacing_VERTICAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 4.3332773592;
	distance_BN 4.3332773592;
	distance_CN 4.3332773592;
}

// OHSpacing_TRIANGULAR_3P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_PEC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_2P_30
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 2.4999696;
	distance_BN 2.4999696;
	distance_CN 2.4999696;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_2P_39
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 3.24996048;
	distance_BN 3.24996048;
	distance_CN 3.24996048;
}

// OHSpacing_VERTICAL_2P_52
object line_spacing {
	name OHSpacing_VERTICAL_2P_52;
	distance_AB 4.33328064;
	distance_BC 4.33328064;
	distance_AC 4.33328064;
	distance_AN 5.8932616704;
	distance_BN 5.8932616704;
	distance_CN 5.8932616704;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_HORIZONTAL_2P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// OHSpacing_HORIZONTAL_3P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// UGSpacing_2_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_3P_30
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// OHSpacing_TRIANGULAR_3P_36
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_36;
	distance_AB 2.99996352;
	distance_BC 2.99996352;
	distance_AC 2.99996352;
	distance_AN 4.0799503872;
	distance_BN 4.0799503872;
	distance_CN 4.0799503872;
}

// OHSpacing_TRIANGULAR_3P_35
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_35;
	distance_AB 2.9166312;
	distance_BC 2.9166312;
	distance_AC 2.9166312;
	distance_AN 5.49993312;
	distance_BN 5.49993312;
	distance_CN 5.49993312;
}

// UGSpacing_DEFAULT
object line_spacing {
	name UGSpacing_DEFAULT;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_30
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 3.399958656;
	distance_BN 3.399958656;
	distance_CN 3.399958656;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1000_AL_XLP-PVC_22KV_3P&N
object line_spacing {
	name UGSpacing_1000_AL_XLP-PVC_22KV_3P&N;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_PEC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

//*********************************************
// Line Config objects
//*********************************************
// L_1100006475_LineConfig
object line_configuration {
	name L_1100006475_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100043113_LineConfig
object line_configuration {
	name L_1100043113_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_30;
}

// L_1100006477_LineConfig
object line_configuration {
	name L_1100006477_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100125706_LineConfig
object line_configuration {
	name L_1100125706_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100168795_LineConfig
object line_configuration {
	name L_1100168795_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100125768_LineConfig
object line_configuration {
	name L_1100125768_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1100117300_LineConfig
object line_configuration {
	name L_1100117300_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100075779_LineConfig
object line_configuration {
	name L_1100075779_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100044969_LineConfig
object line_configuration {
	name L_1100044969_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005219_LineConfig
object line_configuration {
	name L_1100005219_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100098548_LineConfig
object line_configuration {
	name L_1100098548_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100162967_LineConfig
object line_configuration {
	name L_1100162967_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005753_LineConfig
object line_configuration {
	name L_1100005753_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100111435_LineConfig
object line_configuration {
	name L_1100111435_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100171630_LineConfig
object line_configuration {
	name L_1100171630_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125584_LineConfig
object line_configuration {
	name L_1100125584_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100186009_LineConfig
object line_configuration {
	name L_1100186009_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125568_LineConfig
object line_configuration {
	name L_1100125568_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100203284_LineConfig
object line_configuration {
	name L_1100203284_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125629_LineConfig
object line_configuration {
	name L_1100125629_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100017298_LineConfig
object line_configuration {
	name L_1100017298_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100017294_LineConfig
object line_configuration {
	name L_1100017294_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100124401_LineConfig
object line_configuration {
	name L_1100124401_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124400_LineConfig
object line_configuration {
	name L_1100124400_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124370_LineConfig
object line_configuration {
	name L_1100124370_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100173101_LineConfig
object line_configuration {
	name L_1100173101_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100093904_LineConfig
object line_configuration {
	name L_1100093904_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005761_LineConfig
object line_configuration {
	name L_1100005761_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125749_LineConfig
object line_configuration {
	name L_1100125749_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100188291_LineConfig
object line_configuration {
	name L_1100188291_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100017297_LineConfig
object line_configuration {
	name L_1100017297_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100005944_LineConfig
object line_configuration {
	name L_1100005944_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125612_LineConfig
object line_configuration {
	name L_1100125612_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125653_LineConfig
object line_configuration {
	name L_1100125653_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100079662_LineConfig
object line_configuration {
	name L_1100079662_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100006473_LineConfig
object line_configuration {
	name L_1100006473_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100191544_LineConfig
object line_configuration {
	name L_1100191544_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125650_LineConfig
object line_configuration {
	name L_1100125650_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124658_LineConfig
object line_configuration {
	name L_1100124658_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125613_LineConfig
object line_configuration {
	name L_1100125613_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100176875_LineConfig
object line_configuration {
	name L_1100176875_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100173100_LineConfig
object line_configuration {
	name L_1100173100_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100125570_LineConfig
object line_configuration {
	name L_1100125570_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125553_LineConfig
object line_configuration {
	name L_1100125553_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125778_LineConfig
object line_configuration {
	name L_1100125778_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100044155_LineConfig
object line_configuration {
	name L_1100044155_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100201007_LineConfig
object line_configuration {
	name L_1100201007_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125719_LineConfig
object line_configuration {
	name L_1100125719_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005949_LineConfig
object line_configuration {
	name L_1100005949_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100017287_LineConfig
object line_configuration {
	name L_1100017287_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124351_LineConfig
object line_configuration {
	name L_1100124351_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125700_LineConfig
object line_configuration {
	name L_1100125700_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006509_LineConfig
object line_configuration {
	name L_1100006509_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100084986_LineConfig
object line_configuration {
	name L_1100084986_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1100185580_LineConfig
object line_configuration {
	name L_1100185580_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005012_LineConfig
object line_configuration {
	name L_1100005012_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100188989_LineConfig
object line_configuration {
	name L_1100188989_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100093905_LineConfig
object line_configuration {
	name L_1100093905_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1100125556_LineConfig
object line_configuration {
	name L_1100125556_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125839_LineConfig
object line_configuration {
	name L_1100125839_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124361_LineConfig
object line_configuration {
	name L_1100124361_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100021741_LineConfig
object line_configuration {
	name L_1100021741_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100078961_LineConfig
object line_configuration {
	name L_1100078961_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124403_LineConfig
object line_configuration {
	name L_1100124403_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005959_LineConfig
object line_configuration {
	name L_1100005959_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124378_LineConfig
object line_configuration {
	name L_1100124378_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125554_LineConfig
object line_configuration {
	name L_1100125554_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100006568_LineConfig
object line_configuration {
	name L_1100006568_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100046949_LineConfig
object line_configuration {
	name L_1100046949_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125579_LineConfig
object line_configuration {
	name L_1100125579_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100160001_LineConfig
object line_configuration {
	name L_1100160001_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125771_LineConfig
object line_configuration {
	name L_1100125771_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005776_LineConfig
object line_configuration {
	name L_1100005776_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125616_LineConfig
object line_configuration {
	name L_1100125616_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005752_LineConfig
object line_configuration {
	name L_1100005752_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100017295_LineConfig
object line_configuration {
	name L_1100017295_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100125717_LineConfig
object line_configuration {
	name L_1100125717_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125754_LineConfig
object line_configuration {
	name L_1100125754_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100098547_LineConfig
object line_configuration {
	name L_1100098547_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005010_LineConfig
object line_configuration {
	name L_1100005010_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006474_LineConfig
object line_configuration {
	name L_1100006474_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100046951_LineConfig
object line_configuration {
	name L_1100046951_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125699_LineConfig
object line_configuration {
	name L_1100125699_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005759_LineConfig
object line_configuration {
	name L_1100005759_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100125588_LineConfig
object line_configuration {
	name L_1100125588_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100159084_LineConfig
object line_configuration {
	name L_1100159084_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100042646_LineConfig
object line_configuration {
	name L_1100042646_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005956_LineConfig
object line_configuration {
	name L_1100005956_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100165319_LineConfig
object line_configuration {
	name L_1100165319_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100125611_LineConfig
object line_configuration {
	name L_1100125611_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005213_LineConfig
object line_configuration {
	name L_1100005213_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100005215_LineConfig
object line_configuration {
	name L_1100005215_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100078959_LineConfig
object line_configuration {
	name L_1100078959_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005762_LineConfig
object line_configuration {
	name L_1100005762_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125762_LineConfig
object line_configuration {
	name L_1100125762_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124406_LineConfig
object line_configuration {
	name L_1100124406_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124405_LineConfig
object line_configuration {
	name L_1100124405_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005951_LineConfig
object line_configuration {
	name L_1100005951_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005216_LineConfig
object line_configuration {
	name L_1100005216_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100005952_LineConfig
object line_configuration {
	name L_1100005952_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100078960_LineConfig
object line_configuration {
	name L_1100078960_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100042689_LineConfig
object line_configuration {
	name L_1100042689_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100017212_LineConfig
object line_configuration {
	name L_1100017212_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125639_LineConfig
object line_configuration {
	name L_1100125639_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_52;
}

// L_1100125726_LineConfig
object line_configuration {
	name L_1100125726_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100017286_LineConfig
object line_configuration {
	name L_1100017286_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125555_LineConfig
object line_configuration {
	name L_1100125555_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005777_LineConfig
object line_configuration {
	name L_1100005777_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124373_LineConfig
object line_configuration {
	name L_1100124373_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100021742_LineConfig
object line_configuration {
	name L_1100021742_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125784_LineConfig
object line_configuration {
	name L_1100125784_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100117302_LineConfig
object line_configuration {
	name L_1100117302_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100176956_LineConfig
object line_configuration {
	name L_1100176956_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125697_LineConfig
object line_configuration {
	name L_1100125697_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100165003_LineConfig
object line_configuration {
	name L_1100165003_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125718_LineConfig
object line_configuration {
	name L_1100125718_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005963_LineConfig
object line_configuration {
	name L_1100005963_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125644_LineConfig
object line_configuration {
	name L_1100125644_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125772_LineConfig
object line_configuration {
	name L_1100125772_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100125856_LineConfig
object line_configuration {
	name L_1100125856_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006560_LineConfig
object line_configuration {
	name L_1100006560_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125769_LineConfig
object line_configuration {
	name L_1100125769_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1100125759_LineConfig
object line_configuration {
	name L_1100125759_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100006569_LineConfig
object line_configuration {
	name L_1100006569_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006469_LineConfig
object line_configuration {
	name L_1100006469_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005220_LineConfig
object line_configuration {
	name L_1100005220_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100046341_LineConfig
object line_configuration {
	name L_1100046341_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100042682_LineConfig
object line_configuration {
	name L_1100042682_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005757_LineConfig
object line_configuration {
	name L_1100005757_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100005954_LineConfig
object line_configuration {
	name L_1100005954_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006559_LineConfig
object line_configuration {
	name L_1100006559_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125782_LineConfig
object line_configuration {
	name L_1100125782_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006564_LineConfig
object line_configuration {
	name L_1100006564_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005958_LineConfig
object line_configuration {
	name L_1100005958_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100017300_LineConfig
object line_configuration {
	name L_1100017300_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100006567_LineConfig
object line_configuration {
	name L_1100006567_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124393_LineConfig
object line_configuration {
	name L_1100124393_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124364_LineConfig
object line_configuration {
	name L_1100124364_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100165002_LineConfig
object line_configuration {
	name L_1100165002_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124404_LineConfig
object line_configuration {
	name L_1100124404_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100162966_LineConfig
object line_configuration {
	name L_1100162966_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125711_LineConfig
object line_configuration {
	name L_1100125711_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100042678_LineConfig
object line_configuration {
	name L_1100042678_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124666_LineConfig
object line_configuration {
	name L_1100124666_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100042688_LineConfig
object line_configuration {
	name L_1100042688_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100093206_LineConfig
object line_configuration {
	name L_1100093206_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005760_LineConfig
object line_configuration {
	name L_1100005760_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100047738_LineConfig
object line_configuration {
	name L_1100047738_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100063141_LineConfig
object line_configuration {
	name L_1100063141_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1100084989_LineConfig
object line_configuration {
	name L_1100084989_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1100125630_LineConfig
object line_configuration {
	name L_1100125630_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100125707_LineConfig
object line_configuration {
	name L_1100125707_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125720_LineConfig
object line_configuration {
	name L_1100125720_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100084987_LineConfig
object line_configuration {
	name L_1100084987_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100188988_LineConfig
object line_configuration {
	name L_1100188988_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_52;
}

// L_1100017282_LineConfig
object line_configuration {
	name L_1100017282_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100017290_LineConfig
object line_configuration {
	name L_1100017290_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005758_LineConfig
object line_configuration {
	name L_1100005758_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100105746_LineConfig
object line_configuration {
	name L_1100105746_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125756_LineConfig
object line_configuration {
	name L_1100125756_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125573_LineConfig
object line_configuration {
	name L_1100125573_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100203283_LineConfig
object line_configuration {
	name L_1100203283_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125605_LineConfig
object line_configuration {
	name L_1100125605_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100005217_LineConfig
object line_configuration {
	name L_1100005217_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100093903_LineConfig
object line_configuration {
	name L_1100093903_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1100017293_LineConfig
object line_configuration {
	name L_1100017293_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100125583_LineConfig
object line_configuration {
	name L_1100125583_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125708_LineConfig
object line_configuration {
	name L_1100125708_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100017285_LineConfig
object line_configuration {
	name L_1100017285_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100042680_LineConfig
object line_configuration {
	name L_1100042680_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125647_LineConfig
object line_configuration {
	name L_1100125647_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125569_LineConfig
object line_configuration {
	name L_1100125569_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005011_LineConfig
object line_configuration {
	name L_1100005011_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005008_LineConfig
object line_configuration {
	name L_1100005008_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125614_LineConfig
object line_configuration {
	name L_1100125614_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100017299_LineConfig
object line_configuration {
	name L_1100017299_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125574_LineConfig
object line_configuration {
	name L_1100125574_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100045312_LineConfig
object line_configuration {
	name L_1100045312_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124362_LineConfig
object line_configuration {
	name L_1100124362_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124350_LineConfig
object line_configuration {
	name L_1100124350_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124367_LineConfig
object line_configuration {
	name L_1100124367_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100201009_LineConfig
object line_configuration {
	name L_1100201009_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125578_LineConfig
object line_configuration {
	name L_1100125578_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100093906_LineConfig
object line_configuration {
	name L_1100093906_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1100125793_LineConfig
object line_configuration {
	name L_1100125793_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005957_LineConfig
object line_configuration {
	name L_1100005957_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125581_LineConfig
object line_configuration {
	name L_1100125581_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124659_LineConfig
object line_configuration {
	name L_1100124659_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125794_LineConfig
object line_configuration {
	name L_1100125794_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125649_LineConfig
object line_configuration {
	name L_1100125649_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005749_LineConfig
object line_configuration {
	name L_1100005749_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125688_LineConfig
object line_configuration {
	name L_1100125688_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125652_LineConfig
object line_configuration {
	name L_1100125652_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125640_LineConfig
object line_configuration {
	name L_1100125640_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100005013_LineConfig
object line_configuration {
	name L_1100005013_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006562_LineConfig
object line_configuration {
	name L_1100006562_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100042760_LineConfig
object line_configuration {
	name L_1100042760_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005946_LineConfig
object line_configuration {
	name L_1100005946_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125760_LineConfig
object line_configuration {
	name L_1100125760_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100048596_LineConfig
object line_configuration {
	name L_1100048596_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125589_LineConfig
object line_configuration {
	name L_1100125589_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100124388_LineConfig
object line_configuration {
	name L_1100124388_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100171633_LineConfig
object line_configuration {
	name L_1100171633_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100084988_LineConfig
object line_configuration {
	name L_1100084988_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125651_LineConfig
object line_configuration {
	name L_1100125651_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124402_LineConfig
object line_configuration {
	name L_1100124402_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125691_LineConfig
object line_configuration {
	name L_1100125691_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006558_LineConfig
object line_configuration {
	name L_1100006558_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100021740_LineConfig
object line_configuration {
	name L_1100021740_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005214_LineConfig
object line_configuration {
	name L_1100005214_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100068173_LineConfig
object line_configuration {
	name L_1100068173_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100064408_LineConfig
object line_configuration {
	name L_1100064408_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100171631_LineConfig
object line_configuration {
	name L_1100171631_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125628_LineConfig
object line_configuration {
	name L_1100125628_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125712_LineConfig
object line_configuration {
	name L_1100125712_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100006476_LineConfig
object line_configuration {
	name L_1100006476_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100124379_LineConfig
object line_configuration {
	name L_1100124379_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100105752_LineConfig
object line_configuration {
	name L_1100105752_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124664_LineConfig
object line_configuration {
	name L_1100124664_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100017289_LineConfig
object line_configuration {
	name L_1100017289_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125585_LineConfig
object line_configuration {
	name L_1100125585_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100042684_LineConfig
object line_configuration {
	name L_1100042684_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100171632_LineConfig
object line_configuration {
	name L_1100171632_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100201008_LineConfig
object line_configuration {
	name L_1100201008_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100006565_LineConfig
object line_configuration {
	name L_1100006565_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005774_LineConfig
object line_configuration {
	name L_1100005774_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125690_LineConfig
object line_configuration {
	name L_1100125690_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125748_LineConfig
object line_configuration {
	name L_1100125748_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100124395_LineConfig
object line_configuration {
	name L_1100124395_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125723_LineConfig
object line_configuration {
	name L_1100125723_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100160515_LineConfig
object line_configuration {
	name L_1100160515_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100186011_LineConfig
object line_configuration {
	name L_1100186011_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_52;
}

// L_1100125559_LineConfig
object line_configuration {
	name L_1100125559_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125641_LineConfig
object line_configuration {
	name L_1100125641_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100125761_LineConfig
object line_configuration {
	name L_1100125761_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100044735_LineConfig
object line_configuration {
	name L_1100044735_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100160002_LineConfig
object line_configuration {
	name L_1100160002_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125751_LineConfig
object line_configuration {
	name L_1100125751_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100041406_LineConfig
object line_configuration {
	name L_1100041406_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// L_1100167460_LineConfig
object line_configuration {
	name L_1100167460_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100005960_LineConfig
object line_configuration {
	name L_1100005960_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100044685_LineConfig
object line_configuration {
	name L_1100044685_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100206647_LineConfig
object line_configuration {
	name L_1100206647_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125615_LineConfig
object line_configuration {
	name L_1100125615_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100046342_LineConfig
object line_configuration {
	name L_1100046342_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125645_LineConfig
object line_configuration {
	name L_1100125645_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125637_LineConfig
object line_configuration {
	name L_1100125637_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_52;
}

// L_1100005945_LineConfig
object line_configuration {
	name L_1100005945_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100005953_LineConfig
object line_configuration {
	name L_1100005953_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100017301_LineConfig
object line_configuration {
	name L_1100017301_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100125721_LineConfig
object line_configuration {
	name L_1100125721_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100160520_LineConfig
object line_configuration {
	name L_1100160520_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100125591_LineConfig
object line_configuration {
	name L_1100125591_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1100017291_LineConfig
object line_configuration {
	name L_1100017291_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100042685_LineConfig
object line_configuration {
	name L_1100042685_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1100042687_LineConfig
object line_configuration {
	name L_1100042687_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1100005218_LineConfig
object line_configuration {
	name L_1100005218_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_52;
}

// UGConfig_700_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_PEC_22KV_3P;
}

// UGConfig_1000_AL_XLP-PVC_22KV_3P&N
object line_configuration {
	name UGConfig_1000_AL_XLP-PVC_22KV_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-PVC_22KV_3P&N;
}

// UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

// UGConfig_2_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_22KV_3P;
}

// UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_DEFAULT
object line_configuration {
	name UGConfig_DEFAULT;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_DEFAULT;
}

// UGConfig_2_AL_PEC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

//*********************************************
// Node Objects
//*********************************************
object node {
	name N_1100414369;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100001231;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100001230;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100001236;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006791;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006790;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006793;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006792;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006795;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006797;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006798;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100039011;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100161779;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079968;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079961;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100122370;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079964;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079965;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079966;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005952;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079978;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005956;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005957;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005954;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408667;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100008774;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100431213;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100017201;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100005947;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080094;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080096;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080097;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080091;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080093;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080098;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100122670;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100090466;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100159017;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080008;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100442540;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080004;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080000;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100159019;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100040957;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041117;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100040429;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100040428;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100039013;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408656;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408655;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100123658;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100123654;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100461239;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100461238;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100122387;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100164299;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100164298;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100164297;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100061433;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100419111;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100419110;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100079936;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079934;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079932;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080221;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100159016;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005981;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100159018;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005982;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100461240;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100461242;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100461243;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079931;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100042943;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006162;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006163;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006160;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006166;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006164;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006168;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006169;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100411687;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080082;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100079982;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079983;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100411684;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079985;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041485;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041486;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041487;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041480;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041481;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100016051;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100016054;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100016377;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100042460;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100001118;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100001111;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100001117;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100075042;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079979;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100419019;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005948;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100079973;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079970;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079977;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079976;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100123604;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100008930;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080084;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080083;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100411686;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100411685;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080080;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080089;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100414370;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100414371;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100414373;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100414374;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080187;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100159022;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041800;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041802;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100043331;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C345_253611104-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100040448;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100096765;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100442527;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100043930;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100096766;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100096763;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442528;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100442529;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006706;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006707;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006704;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006705;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006702;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006703;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100085735;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100084641;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100084640;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100084643;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100039007;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100448688;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100161780;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100039004;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100448681;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100448680;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100040452;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100448682;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100040454;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100448684;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100448687;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100448686;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100044775;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100044774;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100044777;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100044773;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100433644;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100044779;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080106;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080455;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080102;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080451;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100429745;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100038973;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100065340;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080108;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100429742;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100461326;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100084634;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100084636;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100084632;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005372;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005373;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005370;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005371;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005376;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005374;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005375;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100122359;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005153;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005150;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100005151;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100123735;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005975;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005976;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079904;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100407509;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C321_253611104-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006165;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080076;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080072;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100081275;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079995;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079994;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100079997;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079996;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079991;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041226;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041227;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408670;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408672;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408673;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408674;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408679;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006181;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100451490;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100451491;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100096764;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100015968;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100015969;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006175;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006174;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006171;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006170;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006172;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006697;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100434876;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100001105;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100001104;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100001106;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100043155;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100001103;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100001102;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100123593;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100123597;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100041001;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100041002;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100040954;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100464128;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100433645;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100039437;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100161720;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100094151;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100161722;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100161723;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100414284;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100438424;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100438425;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100043156;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100019430;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100040953;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442541;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442542;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442543;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100040958;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100043928;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442531;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100442533;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100442532;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100442535;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442534;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442537;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442536;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442539;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100442538;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079917;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100039006;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100428050;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100428051;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100001222;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100001223;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100001224;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100448679;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006787;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100448683;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006789;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100017198;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080117;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100071589;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100448685;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100017192;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100015718;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100017197;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100042561;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100039008;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005369;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100005368;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100016913;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005366;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100005361;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100005360;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100016914;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005362;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100060174;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005147;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079918;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100079915;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100040715;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005962;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005961;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100005960;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080068;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006156;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080063;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080064;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080066;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100457912;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100065411;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100163960;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100163961;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100163962;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100021055;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C424_253611104-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100063858;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100451489;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408666;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408665;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100079971;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100408669;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100108926;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100080010;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100080011;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100436143;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100436142;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100436141;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100436140;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100040432;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100040436;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100429165;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100429164;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100429166;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100015723;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100123663;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100431214;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100431215;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100094152;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100094149;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100094153;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100123807;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100016607;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100457911;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100457910;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006155;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006154;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100006151;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006159;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006158;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100044780;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1100044785;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_C407_253611104-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100020966;
	nominal_voltage 7274.613;
	phases ABC;
	bustype SWING;
}

object node {
	name N_1100455985;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1100006157;
	nominal_voltage 7274.613;
	phases ABC;
}

//*********************************************
// Load Objects
//*********************************************
#include "AT0001_glmfile_loads.glm"

//*********************************************
// Line Objects
//*********************************************
object overhead_line {
	name L_1100125778;
	phases ABC;
	length 200.0000064 ft;
	from N_1100006170;
	to N_1100123792;
	configuration L_1100125778_LineConfig;
}

object overhead_line {
	name L_1100005953;
	phases ABC;
	length 415.00001328 ft;
	from N_1100006157;
	to N_1100006173;
	configuration L_1100005953_LineConfig;
}

object overhead_line {
	name L_1100046341;
	phases ABC;
	length 360.00001152 ft;
	from N_1100081274;
	to N_1100042559;
	configuration L_1100046341_LineConfig;
}

object overhead_line {
	name L_1100046342;
	phases AB;
	length 160.00000512 ft;
	from N_1100042559;
	to N_1100042560;
	configuration L_1100046342_LineConfig;
}

object overhead_line {
	name L_1100078959;
	phases ABC;
	length 280.00000896 ft;
	from N_1100095368;
	to N_1100075042;
	configuration L_1100078959_LineConfig;
}

object overhead_line {
	name L_1100005958;
	phases ABC;
	length 251.000008032 ft;
	from N_1100044787;
	to N_1100006171;
	configuration L_1100005958_LineConfig;
}

object overhead_line {
	name L_1100098548;
	phases ABC;
	length 620.00001984 ft;
	from N_1100095368;
	to N_1100095369;
	configuration L_1100098548_LineConfig;
}

object overhead_line {
	name L_1100125639;
	phases AB;
	length 131.000004192 ft;
	from N_1100123652;
	to N_1100123653;
	configuration L_1100125639_LineConfig;
}

object overhead_line {
	name L_1100084987;
	phases ABC;
	length 100.0000032 ft;
	from N_1100081275;
	to N_1100081274;
	configuration L_1100084987_LineConfig;
}

object overhead_line {
	name L_1100125630;
	phases ABC;
	length 208.000006656 ft;
	from N_1100123643;
	to N_1100123644;
	configuration L_1100125630_LineConfig;
}

object overhead_line {
	name L_1100084989;
	phases AB;
	length 70.00000224 ft;
	from N_1100081275;
	to N_1100081276;
	configuration L_1100084989_LineConfig;
}

object overhead_line {
	name L_1100098547;
	phases ABC;
	length 690.00002208 ft;
	from N_1100123658;
	to N_1100095368;
	configuration L_1100098547_LineConfig;
}

object overhead_line {
	name L_1100105752;
	phases ABC;
	length 417.000013344 ft;
	from N_1100159016;
	to N_1100102812;
	configuration L_1100105752_LineConfig;
}

object overhead_line {
	name L_1100125637;
	phases AB;
	length 79.000002528 ft;
	from N_1100429745;
	to N_1100123651;
	configuration L_1100125637_LineConfig;
}

object overhead_line {
	name L_1100006564;
	phases ABC;
	length 279.000008928 ft;
	from N_1100123740;
	to N_1100006791;
	configuration L_1100006564_LineConfig;
}

object overhead_line {
	name L_1100006565;
	phases ABC;
	length 83.000002656 ft;
	from N_1100436140;
	to N_1100006788;
	configuration L_1100006565_LineConfig;
}

object overhead_line {
	name L_1100186011;
	phases AB;
	length 152.000004864 ft;
	from N_1100123653;
	to N_1100429745;
	configuration L_1100186011_LineConfig;
}

object overhead_line {
	name L_1100162966;
	phases ABC;
	length 27.000000864 ft;
	from N_1100161722;
	to N_1100161721;
	configuration L_1100162966_LineConfig;
}

object overhead_line {
	name L_1100006560;
	phases ABC;
	length 250.000008 ft;
	from N_1100006175;
	to N_1100006789;
	configuration L_1100006560_LineConfig;
}

object overhead_line {
	name L_1100005762;
	phases ABC;
	length 106.000003392 ft;
	from N_1100461242;
	to N_1100005958;
	configuration L_1100005762_LineConfig;
}

object overhead_line {
	name L_1100005760;
	phases ABC;
	length 210.00000672 ft;
	from N_1100123654;
	to N_1100005957;
	configuration L_1100005760_LineConfig;
}

object overhead_line {
	name L_1100125568;
	phases ABC;
	length 151.000004832 ft;
	from N_1100017191;
	to N_1100123582;
	configuration L_1100125568_LineConfig;
}

object overhead_line {
	name L_1100125569;
	phases AB;
	length 156.000004992 ft;
	from N_1100123588;
	to N_1100123583;
	configuration L_1100125569_LineConfig;
}

object overhead_line {
	name L_1100006568;
	phases ABC;
	length 950.0000304 ft;
	from N_1100006792;
	to N_1100006794;
	configuration L_1100006568_LineConfig;
}

object overhead_line {
	name L_1100006569;
	phases ABC;
	length 261.000008352 ft;
	from N_1100123666;
	to N_1100006795;
	configuration L_1100006569_LineConfig;
}

object overhead_line {
	name L_1100125690;
	phases ABC;
	length 279.000008928 ft;
	from N_1100123703;
	to N_1100123704;
	configuration L_1100125690_LineConfig;
}

object overhead_line {
	name L_1100005759;
	phases ABC;
	length 210.00000672 ft;
	from N_1100005957;
	to N_1100005954;
	configuration L_1100005759_LineConfig;
}

object overhead_line {
	name L_1100046951;
	phases ABC;
	length 336.000010752 ft;
	from N_1100123726;
	to N_1100043157;
	configuration L_1100046951_LineConfig;
}

object overhead_line {
	name L_1100201009;
	phases AB;
	length 177.000005664 ft;
	from N_1100017193;
	to N_1100448681;
	configuration L_1100201009_LineConfig;
}

object overhead_line {
	name L_1100005960;
	phases ABC;
	length 212.000006784 ft;
	from N_1100006172;
	to N_1100005981;
	configuration L_1100005960_LineConfig;
}

object overhead_line {
	name L_1100201007;
	phases AB;
	length 108.000003456 ft;
	from N_1100123567;
	to N_1100448679;
	configuration L_1100201007_LineConfig;
}

object overhead_line {
	name L_1100005752;
	phases ABC;
	length 81.000002592 ft;
	from N_1100005947;
	to N_1100005960;
	configuration L_1100005752_LineConfig;
}

object overhead_line {
	name L_1100165319;
	phases ABC;
	length 167.000005344 ft;
	from N_1100005360;
	to N_1100164300;
	configuration L_1100165319_LineConfig;
}

object overhead_line {
	name L_1100043113;
	phases AB;
	length 51.000001632 ft;
	from N_1100001237;
	to N_1100039437;
	configuration L_1100043113_LineConfig;
}

object overhead_line {
	name L_1100005753;
	phases ABC;
	length 261.000008352 ft;
	from N_1100122370;
	to N_1100005947;
	configuration L_1100005753_LineConfig;
}

object overhead_line {
	name L_1100125794;
	phases ABC;
	length 1170.00003744 ft;
	from N_1100123807;
	to N_1100123808;
	configuration L_1100125794_LineConfig;
}

object overhead_line {
	name L_1100045312;
	phases ABC;
	length 410.00001312 ft;
	from N_1100021055;
	to N_1100041559;
	configuration L_1100045312_LineConfig;
}

object overhead_line {
	name L_1100165003;
	phases ABC;
	length 75.0000024 ft;
	from N_1100006172;
	to N_1100163961;
	configuration L_1100165003_LineConfig;
}

object overhead_line {
	name L_1100165002;
	phases ABC;
	length 230.00000736 ft;
	from N_1100006172;
	to N_1100163960;
	configuration L_1100165002_LineConfig;
}

object overhead_line {
	name L_1100125629;
	phases ABC;
	length 270.00000864 ft;
	from N_1100006702;
	to N_1100123643;
	configuration L_1100125629_LineConfig;
}

object overhead_line {
	name L_1100125628;
	phases AB;
	length 47.000001504 ft;
	from N_1100017201;
	to N_1100123642;
	configuration L_1100125628_LineConfig;
}

object overhead_line {
	name L_1100005954;
	phases ABC;
	length 140.00000448 ft;
	from N_1100006156;
	to N_1100006168;
	configuration L_1100005954_LineConfig;
}

object overhead_line {
	name L_1100005956;
	phases ABC;
	length 370.00001184 ft;
	from N_1100006168;
	to N_1100006157;
	configuration L_1100005956_LineConfig;
}

object overhead_line {
	name L_1100005957;
	phases ABC;
	length 155.00000496 ft;
	from N_1100039010;
	to N_1100006170;
	configuration L_1100005957_LineConfig;
}

object overhead_line {
	name L_1100124350;
	phases ABC;
	length 67.000002144 ft;
	from N_1100038973;
	to N_1100122359;
	configuration L_1100124350_LineConfig;
}

object overhead_line {
	name L_1100124351;
	phases AB;
	length 228.000007296 ft;
	from N_1100434876;
	to N_1100122360;
	configuration L_1100124351_LineConfig;
}

object overhead_line {
	name L_1100093903;
	phases AB;
	length 130.00000416 ft;
	from N_1100090467;
	to N_1100090464;
	configuration L_1100093903_LineConfig;
}

object overhead_line {
	name L_1100125573;
	phases AB;
	length 106.000003392 ft;
	from N_1100123582;
	to N_1100123587;
	configuration L_1100125573_LineConfig;
}

object overhead_line {
	name L_1100124361;
	phases ABC;
	length 159.000005088 ft;
	from N_1100071589;
	to N_1100122370;
	configuration L_1100124361_LineConfig;
}

object overhead_line {
	name L_1100125570;
	phases AB;
	length 100.0000032 ft;
	from N_1100448680;
	to N_1100123584;
	configuration L_1100125570_LineConfig;
}

object overhead_line {
	name L_1100125585;
	phases AB;
	length 70.00000224 ft;
	from N_1100123593;
	to N_1100123599;
	configuration L_1100125585_LineConfig;
}

object overhead_line {
	name L_1100005757;
	phases ABC;
	length 370.00001184 ft;
	from N_1100005956;
	to N_1100005952;
	configuration L_1100005757_LineConfig;
}

object overhead_line {
	name L_1100125574;
	phases AB;
	length 179.000005728 ft;
	from N_1100123584;
	to N_1100123588;
	configuration L_1100125574_LineConfig;
}

object overhead_line {
	name L_1100125579;
	phases AB;
	length 245.00000784 ft;
	from N_1100123592;
	to N_1100123593;
	configuration L_1100125579_LineConfig;
}

object overhead_line {
	name L_1100125578;
	phases AB;
	length 329.000010528 ft;
	from N_1100017197;
	to N_1100123592;
	configuration L_1100125578_LineConfig;
}

object overhead_line {
	name L_1100125748;
	phases ABC;
	length 2202.00007046 ft;
	from N_1100006793;
	to N_1100123762;
	configuration L_1100125748_LineConfig;
}

object overhead_line {
	name L_1100125749;
	phases ABC;
	length 378.000012096 ft;
	from N_1100123762;
	to N_1100123763;
	configuration L_1100125749_LineConfig;
}

object overhead_line {
	name L_1100093904;
	phases AB;
	length 125.000004 ft;
	from N_1100122404;
	to N_1100090466;
	configuration L_1100093904_LineConfig;
}

object overhead_line {
	name L_1100093905;
	phases AB;
	length 65.00000208 ft;
	from N_1100090466;
	to N_1100090465;
	configuration L_1100093905_LineConfig;
}

object overhead_line {
	name L_1100093906;
	phases AB;
	length 120.00000384 ft;
	from N_1100090465;
	to N_1100090467;
	configuration L_1100093906_LineConfig;
}

object overhead_line {
	name L_1100125839;
	phases ABC;
	length 73.000002336 ft;
	from N_1100006155;
	to N_1100123854;
	configuration L_1100125839_LineConfig;
}

object overhead_line {
	name L_1100005219;
	phases ABC;
	length 150.0000048 ft;
	from N_1100005373;
	to N_1100005372;
	configuration L_1100005219_LineConfig;
}

object overhead_line {
	name L_1100176875;
	phases ABC;
	length 40.00000128 ft;
	from N_1100039006;
	to N_1100419019;
	configuration L_1100176875_LineConfig;
}

object overhead_line {
	name L_1100005217;
	phases ABC;
	length 480.00001536 ft;
	from N_1100005368;
	to N_1100005367;
	configuration L_1100005217_LineConfig;
}

object overhead_line {
	name L_1100005216;
	phases ABC;
	length 200.0000064 ft;
	from N_1100005367;
	to N_1100005371;
	configuration L_1100005216_LineConfig;
}

object overhead_line {
	name L_1100005215;
	phases ABC;
	length 233.000007456 ft;
	from N_1100164300;
	to N_1100005370;
	configuration L_1100005215_LineConfig;
}

object overhead_line {
	name L_1100005214;
	phases ABC;
	length 290.00000928 ft;
	from N_1100005371;
	to N_1100005360;
	configuration L_1100005214_LineConfig;
}

object overhead_line {
	name L_1100005213;
	phases ABC;
	length 92.000002944 ft;
	from N_1100407509;
	to N_1100005376;
	configuration L_1100005213_LineConfig;
}

object overhead_line {
	name L_1100005758;
	phases ABC;
	length 260.00000832 ft;
	from N_1100075773;
	to N_1100005956;
	configuration L_1100005758_LineConfig;
}

object overhead_line {
	name L_1100044969;
	phases ABC;
	length 360.00001152 ft;
	from N_1100006790;
	to N_1100041226;
	configuration L_1100044969_LineConfig;
}

object overhead_line {
	name L_1100006558;
	phases ABC;
	length 180.00000576 ft;
	from N_1100006787;
	to N_1100005153;
	configuration L_1100006558_LineConfig;
}

object overhead_line {
	name L_1100005012;
	phases ABC;
	length 201.000006432 ft;
	from N_1100042559;
	to N_1100005148;
	configuration L_1100005012_LineConfig;
}

object overhead_line {
	name L_1100021742;
	phases ABC;
	length 119.000003808 ft;
	from N_1100108926;
	to N_1100021055;
	configuration L_1100021742_LineConfig;
}

object overhead_line {
	name L_1100021741;
	phases ABC;
	length 334.000010688 ft;
	from N_1100021054;
	to N_1100006166;
	configuration L_1100021741_LineConfig;
}

object overhead_line {
	name L_1100079662;
	phases ABC;
	length 154.000004928 ft;
	from N_1100123786;
	to N_1100075773;
	configuration L_1100079662_LineConfig;
}

object overhead_line {
	name L_1100160515;
	phases ABC;
	length 70.00000224 ft;
	from N_1100006791;
	to N_1100159016;
	configuration L_1100160515_LineConfig;
}

object overhead_line {
	name L_1100125616;
	phases AB;
	length 430.00001376 ft;
	from N_1100123629;
	to N_1100123630;
	configuration L_1100125616_LineConfig;
}

object overhead_line {
	name L_1100124658;
	phases AB;
	length 356.000011392 ft;
	from N_1100017192;
	to N_1100122670;
	configuration L_1100124658_LineConfig;
}

object overhead_line {
	name L_1100125614;
	phases AB;
	length 168.000005376 ft;
	from N_1100123627;
	to N_1100123628;
	configuration L_1100125614_LineConfig;
}

object overhead_line {
	name L_1100125615;
	phases AB;
	length 202.000006464 ft;
	from N_1100123642;
	to N_1100123629;
	configuration L_1100125615_LineConfig;
}

object overhead_line {
	name L_1100125612;
	phases AB;
	length 261.000008352 ft;
	from N_1100017201;
	to N_1100123626;
	configuration L_1100125612_LineConfig;
}

object overhead_line {
	name L_1100005946;
	phases ABC;
	length 145.00000464 ft;
	from N_1100006151;
	to N_1100006159;
	configuration L_1100005946_LineConfig;
}

object overhead_line {
	name L_1100160002;
	phases ABC;
	length 865.00002768 ft;
	from N_1100041001;
	to N_1100040428;
	configuration L_1100160002_LineConfig;
}

object overhead_line {
	name L_1100125611;
	phases AB;
	length 201.000006432 ft;
	from N_1100123599;
	to N_1100123625;
	configuration L_1100125611_LineConfig;
}

object overhead_line {
	name L_1100159084;
	phases AB;
	length 179.000005728 ft;
	from N_1100122370;
	to N_1100122408;
	configuration L_1100159084_LineConfig;
}

object overhead_line {
	name L_1100005949;
	phases ABC;
	length 297.000009504 ft;
	from N_1100123854;
	to N_1100006161;
	configuration L_1100005949_LineConfig;
}

object overhead_line {
	name L_1100125756;
	phases ABC;
	length 159.000005088 ft;
	from N_1100005961;
	to N_1100123770;
	configuration L_1100125756_LineConfig;
}

object overhead_line {
	name L_1100125754;
	phases ABC;
	length 414.000013248 ft;
	from N_1100005977;
	to N_1100123768;
	configuration L_1100125754_LineConfig;
}

object overhead_line {
	name L_1100185580;
	phases AB;
	length 188.000006016 ft;
	from N_1100123597;
	to N_1100429166;
	configuration L_1100185580_LineConfig;
}

object overhead_line {
	name L_1100125751;
	phases ABC;
	length 423.000013536 ft;
	from N_1100123768;
	to N_1100123765;
	configuration L_1100125751_LineConfig;
}

object overhead_line {
	name L_1100125699;
	phases ABC;
	length 436.000013952 ft;
	from N_1100455985;
	to N_1100123713;
	configuration L_1100125699_LineConfig;
}

object overhead_line {
	name L_1100125771;
	phases ABC;
	length 250.000008 ft;
	from N_1100005148;
	to N_1100123785;
	configuration L_1100125771_LineConfig;
}

object overhead_line {
	name L_1100125591;
	phases ABC;
	length 320.00001024 ft;
	from N_1100017192;
	to N_1100123605;
	configuration L_1100125591_LineConfig;
}

object overhead_line {
	name L_1100125759;
	phases AB;
	length 112.000003584 ft;
	from N_1100005147;
	to N_1100123773;
	configuration L_1100125759_LineConfig;
}

object overhead_line {
	name L_1100125691;
	phases ABC;
	length 196.000006272 ft;
	from N_1100123704;
	to N_1100123705;
	configuration L_1100125691_LineConfig;
}

object overhead_line {
	name L_1100203283;
	phases AB;
	length 125.000004 ft;
	from N_1100451491;
	to N_1100451490;
	configuration L_1100203283_LineConfig;
}

object overhead_line {
	name L_1100203284;
	phases AB;
	length 42.000001344 ft;
	from N_1100123568;
	to N_1100451491;
	configuration L_1100203284_LineConfig;
}

object overhead_line {
	name L_1100005959;
	phases ABC;
	length 119.000003808 ft;
	from N_1100411687;
	to N_1100006172;
	configuration L_1100005959_LineConfig;
}

object overhead_line {
	name L_1100105746;
	phases ABC;
	length 416.000013312 ft;
	from N_1100102812;
	to N_1100102806;
	configuration L_1100105746_LineConfig;
}

object overhead_line {
	name L_1100005220;
	phases ABC;
	length 260.00000832 ft;
	from N_1100005370;
	to N_1100005374;
	configuration L_1100005220_LineConfig;
}

object overhead_line {
	name L_1100167460;
	phases ABC;
	length 231.000007392 ft;
	from N_1100123582;
	to N_1100017192;
	configuration L_1100167460_LineConfig;
}

object overhead_line {
	name L_1100125588;
	phases AB;
	length 129.000004128 ft;
	from N_1100123603;
	to N_1100123602;
	configuration L_1100125588_LineConfig;
}

object overhead_line {
	name L_1100093206;
	phases ABC;
	length 209.000006688 ft;
	from N_1100005152;
	to N_1100089751;
	configuration L_1100093206_LineConfig;
}

object overhead_line {
	name L_1100042689;
	phases ABC;
	length 688.000022016 ft;
	from N_1100123737;
	to N_1100039014;
	configuration L_1100042689_LineConfig;
}

object overhead_line {
	name L_1100042688;
	phases ABC;
	length 212.000006784 ft;
	from N_1100006792;
	to N_1100039013;
	configuration L_1100042688_LineConfig;
}

object overhead_line {
	name L_1100042685;
	phases ABC;
	length 370.00001184 ft;
	from N_1100123733;
	to N_1100039010;
	configuration L_1100042685_LineConfig;
}

object overhead_line {
	name L_1100042684;
	phases ABC;
	length 299.000009568 ft;
	from N_1100123732;
	to N_1100039009;
	configuration L_1100042684_LineConfig;
}

object overhead_line {
	name L_1100042687;
	phases AB;
	length 303.000009696 ft;
	from N_1100123734;
	to N_1100039012;
	configuration L_1100042687_LineConfig;
}

object overhead_line {
	name L_1100075779;
	phases ABC;
	length 93.000002976 ft;
	from N_1100122359;
	to N_1100071589;
	configuration L_1100075779_LineConfig;
}

object overhead_line {
	name L_1100162967;
	phases ABC;
	length 23.000000736 ft;
	from N_1100005374;
	to N_1100161722;
	configuration L_1100162967_LineConfig;
}

object overhead_line {
	name L_1100042680;
	phases AB;
	length 200.0000064 ft;
	from N_1100039004;
	to N_1100039005;
	configuration L_1100042680_LineConfig;
}

object overhead_line {
	name L_1100125559;
	phases AB;
	length 115.00000368 ft;
	from N_1100448679;
	to N_1100123573;
	configuration L_1100125559_LineConfig;
}

object overhead_line {
	name L_1100006567;
	phases ABC;
	length 150.0000048 ft;
	from N_1100123667;
	to N_1100006793;
	configuration L_1100006567_LineConfig;
}

object overhead_line {
	name L_1100078961;
	phases ABC;
	length 380.00001216 ft;
	from N_1100075043;
	to N_1100075044;
	configuration L_1100078961_LineConfig;
}

object overhead_line {
	name L_1100078960;
	phases ABC;
	length 940.00003008 ft;
	from N_1100075042;
	to N_1100075043;
	configuration L_1100078960_LineConfig;
}

object overhead_line {
	name L_1100124370;
	phases AB;
	length 183.000005856 ft;
	from N_1100122413;
	to N_1100122379;
	configuration L_1100124370_LineConfig;
}

object overhead_line {
	name L_1100124395;
	phases AB;
	length 139.000004448 ft;
	from N_1100122415;
	to N_1100122404;
	configuration L_1100124395_LineConfig;
}

object overhead_line {
	name L_1100125553;
	phases AB;
	length 219.000007008 ft;
	from N_1100017192;
	to N_1100123567;
	configuration L_1100125553_LineConfig;
}

object overhead_line {
	name L_1100042682;
	phases ABC;
	length 90.00000288 ft;
	from N_1100043928;
	to N_1100039007;
	configuration L_1100042682_LineConfig;
}

object overhead_line {
	name L_1100125555;
	phases AB;
	length 50.0000016 ft;
	from N_1100451490;
	to N_1100123569;
	configuration L_1100125555_LineConfig;
}

object overhead_line {
	name L_1100125554;
	phases AB;
	length 240.00000768 ft;
	from N_1100123573;
	to N_1100123568;
	configuration L_1100125554_LineConfig;
}

object overhead_line {
	name L_1100042760;
	phases ABC;
	length 150.0000048 ft;
	from N_1100021054;
	to N_1100039085;
	configuration L_1100042760_LineConfig;
}

object overhead_line {
	name L_1100124379;
	phases AB;
	length 175.0000056 ft;
	from N_1100122387;
	to N_1100122388;
	configuration L_1100124379_LineConfig;
}

object overhead_line {
	name L_1100125762;
	phases ABC;
	length 138.000004416 ft;
	from N_1100115129;
	to N_1100123776;
	configuration L_1100125762_LineConfig;
}

object overhead_line {
	name L_1100006469;
	phases AB;
	length 110.00000352 ft;
	from N_1100006697;
	to N_1100006700;
	configuration L_1100006469_LineConfig;
}

object overhead_line {
	name L_1100125760;
	phases AB;
	length 199.000006368 ft;
	from N_1100123773;
	to N_1100123774;
	configuration L_1100125760_LineConfig;
}

object overhead_line {
	name L_1100125761;
	phases AB;
	length 130.00000416 ft;
	from N_1100123774;
	to N_1100123775;
	configuration L_1100125761_LineConfig;
}

object overhead_line {
	name L_1100044155;
	phases ABC;
	length 350.0000112 ft;
	from N_1100041226;
	to N_1100040453;
	configuration L_1100044155_LineConfig;
}

object overhead_line {
	name L_1100176956;
	phases AB;
	length 270.00000864 ft;
	from N_1100122397;
	to N_1100419111;
	configuration L_1100176956_LineConfig;
}

object overhead_line {
	name L_1100084986;
	phases AB;
	length 80.00000256 ft;
	from N_1100042559;
	to N_1100081273;
	configuration L_1100084986_LineConfig;
}

object overhead_line {
	name L_1100125769;
	phases AB;
	length 173.000005536 ft;
	from N_1100123782;
	to N_1100039436;
	configuration L_1100125769_LineConfig;
}

object overhead_line {
	name L_1100160520;
	phases ABC;
	length 20.00000064 ft;
	from N_1100159022;
	to N_1100159020;
	configuration L_1100160520_LineConfig;
}

object overhead_line {
	name L_1100006559;
	phases ABC;
	length 270.00000864 ft;
	from N_1100006788;
	to N_1100006787;
	configuration L_1100006559_LineConfig;
}

object overhead_line {
	name L_1100188291;
	phases ABC;
	length 350.0000112 ft;
	from N_1100005958;
	to N_1100123657;
	configuration L_1100188291_LineConfig;
}

object overhead_line {
	name L_1100124393;
	phases AB;
	length 121.000003872 ft;
	from N_1100122414;
	to N_1100122402;
	configuration L_1100124393_LineConfig;
}

object overhead_line {
	name L_1100124373;
	phases AB;
	length 175.0000056 ft;
	from N_1100122386;
	to N_1100122382;
	configuration L_1100124373_LineConfig;
}

object overhead_line {
	name L_1100017298;
	phases AB;
	length 250.000008 ft;
	from N_1100006700;
	to N_1100017201;
	configuration L_1100017298_LineConfig;
}

object overhead_line {
	name L_1100017299;
	phases AB;
	length 221.000007072 ft;
	from N_1100123630;
	to N_1100017202;
	configuration L_1100017299_LineConfig;
}

object overhead_line {
	name L_1100188989;
	phases ABC;
	length 85.00000272 ft;
	from N_1100433644;
	to N_1100123656;
	configuration L_1100188989_LineConfig;
}

object overhead_line {
	name L_1100188988;
	phases AB;
	length 70.00000224 ft;
	from N_1100433645;
	to N_1100123652;
	configuration L_1100188988_LineConfig;
}

object overhead_line {
	name L_1100017290;
	phases AB;
	length 138.000004416 ft;
	from N_1100448681;
	to N_1100017195;
	configuration L_1100017290_LineConfig;
}

object overhead_line {
	name L_1100017291;
	phases AB;
	length 125.000004 ft;
	from N_1100017195;
	to N_1100017200;
	configuration L_1100017291_LineConfig;
}

object overhead_line {
	name L_1100005963;
	phases ABC;
	length 120.00000384 ft;
	from N_1100163960;
	to N_1100006174;
	configuration L_1100005963_LineConfig;
}

object overhead_line {
	name L_1100017293;
	phases ABC;
	length 140.00000448 ft;
	from N_1100414369;
	to N_1100017197;
	configuration L_1100017293_LineConfig;
}

object overhead_line {
	name L_1100017294;
	phases ABC;
	length 160.00000512 ft;
	from N_1100017197;
	to N_1100017198;
	configuration L_1100017294_LineConfig;
}

object overhead_line {
	name L_1100017295;
	phases ABC;
	length 580.00001856 ft;
	from N_1100017198;
	to N_1100017191;
	configuration L_1100017295_LineConfig;
}

object overhead_line {
	name L_1100017297;
	phases ABC;
	length 210.00000672 ft;
	from N_1100123605;
	to N_1100008930;
	configuration L_1100017297_LineConfig;
}

object overhead_line {
	name L_1100111435;
	phases ABC;
	length 83.000002656 ft;
	from N_1100020966;
	to N_1100108926;
	configuration L_1100111435_LineConfig;
}

object overhead_line {
	name L_1100124362;
	phases AB;
	length 121.000003872 ft;
	from N_1100122410;
	to N_1100122371;
	configuration L_1100124362_LineConfig;
}

object overhead_line {
	name L_1100124364;
	phases AB;
	length 429.000013728 ft;
	from N_1100122412;
	to N_1100122386;
	configuration L_1100124364_LineConfig;
}

object overhead_line {
	name L_1100124367;
	phases AB;
	length 396.000012672 ft;
	from N_1100122386;
	to N_1100122376;
	configuration L_1100124367_LineConfig;
}

object overhead_line {
	name L_1100124400;
	phases AB;
	length 127.000004064 ft;
	from N_1100122408;
	to N_1100122409;
	configuration L_1100124400_LineConfig;
}

object overhead_line {
	name L_1100124401;
	phases AB;
	length 214.000006848 ft;
	from N_1100122409;
	to N_1100122410;
	configuration L_1100124401_LineConfig;
}

object overhead_line {
	name L_1100124402;
	phases AB;
	length 192.000006144 ft;
	from N_1100005947;
	to N_1100122411;
	configuration L_1100124402_LineConfig;
}

object overhead_line {
	name L_1100124403;
	phases AB;
	length 244.000007808 ft;
	from N_1100122411;
	to N_1100122412;
	configuration L_1100124403_LineConfig;
}

object overhead_line {
	name L_1100124404;
	phases AB;
	length 125.000004 ft;
	from N_1100122376;
	to N_1100122413;
	configuration L_1100124404_LineConfig;
}

object overhead_line {
	name L_1100124405;
	phases AB;
	length 117.000003744 ft;
	from N_1100419111;
	to N_1100122414;
	configuration L_1100124405_LineConfig;
}

object overhead_line {
	name L_1100124406;
	phases AB;
	length 307.000009824 ft;
	from N_1100122402;
	to N_1100122415;
	configuration L_1100124406_LineConfig;
}

object overhead_line {
	name L_1100125772;
	phases ABC;
	length 211.000006752 ft;
	from N_1100005954;
	to N_1100123786;
	configuration L_1100125772_LineConfig;
}

object overhead_line {
	name L_1100084988;
	phases ABC;
	length 191.000006112 ft;
	from N_1100089751;
	to N_1100081275;
	configuration L_1100084988_LineConfig;
}

object overhead_line {
	name L_1100017212;
	phases ABC;
	length 188.000006016 ft;
	from N_1100123807;
	to N_1100017119;
	configuration L_1100017212_LineConfig;
}

object overhead_line {
	name L_1100005008;
	phases AB;
	length 319.000010208 ft;
	from N_1100123775;
	to N_1100005150;
	configuration L_1100005008_LineConfig;
}

object overhead_line {
	name L_1100042678;
	phases ABC;
	length 240.00000768 ft;
	from N_1100043155;
	to N_1100039003;
	configuration L_1100042678_LineConfig;
}

object overhead_line {
	name L_1100021740;
	phases ABC;
	length 490.00001568 ft;
	from N_1100063857;
	to N_1100021054;
	configuration L_1100021740_LineConfig;
}

object overhead_line {
	name L_1100124378;
	phases AB;
	length 340.00001088 ft;
	from N_1100122386;
	to N_1100122387;
	configuration L_1100124378_LineConfig;
}

object overhead_line {
	name L_1100201008;
	phases AB;
	length 107.000003424 ft;
	from N_1100123587;
	to N_1100448680;
	configuration L_1100201008_LineConfig;
}

object overhead_line {
	name L_1100191544;
	phases ABC;
	length 145.00000464 ft;
	from N_1100006792;
	to N_1100436140;
	configuration L_1100191544_LineConfig;
}

object overhead_line {
	name L_1100125556;
	phases AB;
	length 88.000002816 ft;
	from N_1100123569;
	to N_1100123570;
	configuration L_1100125556_LineConfig;
}

object overhead_line {
	name L_1100173101;
	phases ABC;
	length 100.0000032 ft;
	from N_1100006704;
	to N_1100414370;
	configuration L_1100173101_LineConfig;
}

object overhead_line {
	name L_1100017289;
	phases AB;
	length 257.000008224 ft;
	from N_1100017193;
	to N_1100017194;
	configuration L_1100017289_LineConfig;
}

object overhead_line {
	name L_1100125605;
	phases ABC;
	length 189.000006048 ft;
	from N_1100006704;
	to N_1100123619;
	configuration L_1100125605_LineConfig;
}

object overhead_line {
	name L_1100125688;
	phases ABC;
	length 230.00000736 ft;
	from N_1100039003;
	to N_1100123703;
	configuration L_1100125688_LineConfig;
}

object overhead_line {
	name L_1100017282;
	phases AB;
	length 139.000004448 ft;
	from N_1100429166;
	to N_1100017190;
	configuration L_1100017282_LineConfig;
}

object overhead_line {
	name L_1100017287;
	phases AB;
	length 233.000007456 ft;
	from N_1100017194;
	to N_1100015970;
	configuration L_1100017287_LineConfig;
}

object overhead_line {
	name L_1100017286;
	phases AB;
	length 214.000006848 ft;
	from N_1100122670;
	to N_1100017193;
	configuration L_1100017286_LineConfig;
}

object overhead_line {
	name L_1100017285;
	phases AB;
	length 63.000002016 ft;
	from N_1100123570;
	to N_1100017199;
	configuration L_1100017285_LineConfig;
}

object overhead_line {
	name L_1100125708;
	phases ABC;
	length 159.000005088 ft;
	from N_1100123721;
	to N_1100123722;
	configuration L_1100125708_LineConfig;
}

object overhead_line {
	name L_1100125700;
	phases ABC;
	length 608.000019456 ft;
	from N_1100123713;
	to N_1100123714;
	configuration L_1100125700_LineConfig;
}

object overhead_line {
	name L_1100044735;
	phases ABC;
	length 175.0000056 ft;
	from N_1100040453;
	to N_1100041001;
	configuration L_1100044735_LineConfig;
}

object overhead_line {
	name L_1100168795;
	phases ABC;
	length 118.000003776 ft;
	from N_1100005360;
	to N_1100407509;
	configuration L_1100168795_LineConfig;
}

object overhead_line {
	name L_1100125706;
	phases ABC;
	length 220.00000704 ft;
	from N_1100006161;
	to N_1100123720;
	configuration L_1100125706_LineConfig;
}

object overhead_line {
	name L_1100125707;
	phases ABC;
	length 207.000006624 ft;
	from N_1100123720;
	to N_1100123721;
	configuration L_1100125707_LineConfig;
}

object overhead_line {
	name L_1100124659;
	phases AB;
	length 141.000004512 ft;
	from N_1100122678;
	to N_1100122671;
	configuration L_1100124659_LineConfig;
}

object overhead_line {
	name L_1100005011;
	phases ABC;
	length 1300.0000416 ft;
	from N_1100005148;
	to N_1100005160;
	configuration L_1100005011_LineConfig;
}

object overhead_line {
	name L_1100005010;
	phases ABC;
	length 212.000006784 ft;
	from N_1100123776;
	to N_1100005147;
	configuration L_1100005010_LineConfig;
}

object overhead_line {
	name L_1100005013;
	phases ABC;
	length 711.000022752 ft;
	from N_1100005153;
	to N_1100005152;
	configuration L_1100005013_LineConfig;
}

object overhead_line {
	name L_1100005218;
	phases ABC;
	length 240.00000768 ft;
	from N_1100005372;
	to N_1100005368;
	configuration L_1100005218_LineConfig;
}

object overhead_line {
	name L_1100125782;
	phases ABC;
	length 97.000003104 ft;
	from N_1100163961;
	to N_1100123796;
	configuration L_1100125782_LineConfig;
}

object overhead_line {
	name L_1100125581;
	phases AB;
	length 90.00000288 ft;
	from N_1100123625;
	to N_1100123595;
	configuration L_1100125581_LineConfig;
}

object overhead_line {
	name L_1100125784;
	phases ABC;
	length 204.000006528 ft;
	from N_1100123796;
	to N_1100123798;
	configuration L_1100125784_LineConfig;
}

object overhead_line {
	name L_1100005749;
	phases AB;
	length 246.000007872 ft;
	from N_1100090466;
	to N_1100005951;
	configuration L_1100005749_LineConfig;
}

object overhead_line {
	name L_1100125768;
	phases AB;
	length 177.000005664 ft;
	from N_1100001229;
	to N_1100123782;
	configuration L_1100125768_LineConfig;
}

object overhead_line {
	name L_1100044685;
	phases ABC;
	length 259.000008288 ft;
	from N_1100123798;
	to N_1100040953;
	configuration L_1100044685_LineConfig;
}

object overhead_line {
	name L_1100125613;
	phases AB;
	length 335.00001072 ft;
	from N_1100123626;
	to N_1100123627;
	configuration L_1100125613_LineConfig;
}

object overhead_line {
	name L_1100068173;
	phases ABC;
	length 550.0000176 ft;
	from N_1100041559;
	to N_1100063857;
	configuration L_1100068173_LineConfig;
}

object overhead_line {
	name L_1100064408;
	phases ABC;
	length 582.000018624 ft;
	from N_1100006171;
	to N_1100060174;
	configuration L_1100064408_LineConfig;
}

object overhead_line {
	name L_1100125584;
	phases AB;
	length 140.00000448 ft;
	from N_1100123597;
	to N_1100123598;
	configuration L_1100125584_LineConfig;
}

object overhead_line {
	name L_1100005944;
	phases ABC;
	length 190.00000608 ft;
	from N_1100006166;
	to N_1100006158;
	configuration L_1100005944_LineConfig;
}

object overhead_line {
	name L_1100171631;
	phases ABC;
	length 188.000006016 ft;
	from N_1100411684;
	to N_1100411685;
	configuration L_1100171631_LineConfig;
}

object overhead_line {
	name L_1100171630;
	phases ABC;
	length 1155.00003696 ft;
	from N_1100005981;
	to N_1100411684;
	configuration L_1100171630_LineConfig;
}

object overhead_line {
	name L_1100171633;
	phases ABC;
	length 241.000007712 ft;
	from N_1100060174;
	to N_1100411687;
	configuration L_1100171633_LineConfig;
}

object overhead_line {
	name L_1100171632;
	phases ABC;
	length 209.000006688 ft;
	from N_1100005975;
	to N_1100411686;
	configuration L_1100171632_LineConfig;
}

object overhead_line {
	name L_1100125583;
	phases AB;
	length 249.000007968 ft;
	from N_1100123593;
	to N_1100123597;
	configuration L_1100125583_LineConfig;
}

object overhead_line {
	name L_1100125719;
	phases ABC;
	length 240.00000768 ft;
	from N_1100039007;
	to N_1100123733;
	configuration L_1100125719_LineConfig;
}

object overhead_line {
	name L_1100125718;
	phases ABC;
	length 180.00000576 ft;
	from N_1100123731;
	to N_1100123732;
	configuration L_1100125718_LineConfig;
}

object overhead_line {
	name L_1100160001;
	phases ABC;
	length 297.000009504 ft;
	from N_1100102806;
	to N_1100006792;
	configuration L_1100160001_LineConfig;
}

object overhead_line {
	name L_1100125856;
	phases ABC;
	length 937.000029984 ft;
	from N_1100411686;
	to N_1100123871;
	configuration L_1100125856_LineConfig;
}

object overhead_line {
	name L_1100125712;
	phases ABC;
	length 112.000003584 ft;
	from N_1100123725;
	to N_1100123726;
	configuration L_1100125712_LineConfig;
}

object overhead_line {
	name L_1100006476;
	phases ABC;
	length 400.0000128 ft;
	from N_1100006705;
	to N_1100006704;
	configuration L_1100006476_LineConfig;
}

object overhead_line {
	name L_1100006477;
	phases ABC;
	length 10.00000032 ft;
	from N_1100414370;
	to N_1100006706;
	configuration L_1100006477_LineConfig;
}

object overhead_line {
	name L_1100125711;
	phases ABC;
	length 108.000003456 ft;
	from N_1100043156;
	to N_1100123725;
	configuration L_1100125711_LineConfig;
}

object overhead_line {
	name L_1100006475;
	phases ABC;
	length 221.000007072 ft;
	from N_1100123619;
	to N_1100006703;
	configuration L_1100006475_LineConfig;
}

object overhead_line {
	name L_1100125717;
	phases ABC;
	length 122.000003904 ft;
	from N_1100039008;
	to N_1100123731;
	configuration L_1100125717_LineConfig;
}

object overhead_line {
	name L_1100006474;
	phases ABC;
	length 220.00000704 ft;
	from N_1100006703;
	to N_1100006702;
	configuration L_1100006474_LineConfig;
}

object overhead_line {
	name L_1100125652;
	phases ABC;
	length 209.000006688 ft;
	from N_1100006793;
	to N_1100123666;
	configuration L_1100125652_LineConfig;
}

object overhead_line {
	name L_1100125653;
	phases ABC;
	length 249.000007968 ft;
	from N_1100159020;
	to N_1100123667;
	configuration L_1100125653_LineConfig;
}

object overhead_line {
	name L_1100125650;
	phases AB;
	length 120.00000384 ft;
	from N_1100123663;
	to N_1100123664;
	configuration L_1100125650_LineConfig;
}

object overhead_line {
	name L_1100125651;
	phases ABC;
	length 387.000012384 ft;
	from N_1100075042;
	to N_1100123665;
	configuration L_1100125651_LineConfig;
}

object overhead_line {
	name L_1100006473;
	phases ABC;
	length 22.000000704 ft;
	from N_1100123644;
	to N_1100006697;
	configuration L_1100006473_LineConfig;
}

object overhead_line {
	name L_1100125793;
	phases ABC;
	length 365.00001168 ft;
	from N_1100123665;
	to N_1100123807;
	configuration L_1100125793_LineConfig;
}

object overhead_line {
	name L_1100125589;
	phases AB;
	length 266.000008512 ft;
	from N_1100122670;
	to N_1100123603;
	configuration L_1100125589_LineConfig;
}

object overhead_line {
	name L_1100124388;
	phases AB;
	length 178.000005696 ft;
	from N_1100122387;
	to N_1100122397;
	configuration L_1100124388_LineConfig;
}

object overhead_line {
	name L_1100117300;
	phases ABC;
	length 180.00000576 ft;
	from N_1100115131;
	to N_1100115129;
	configuration L_1100117300_LineConfig;
}

object overhead_line {
	name L_1100117302;
	phases ABC;
	length 300.0000096 ft;
	from N_1100123785;
	to N_1100115131;
	configuration L_1100117302_LineConfig;
}

object overhead_line {
	name L_1100047738;
	phases ABC;
	length 44.000001408 ft;
	from N_1100123722;
	to N_1100043928;
	configuration L_1100047738_LineConfig;
}

object overhead_line {
	name L_1100048596;
	phases ABC;
	length 200.0000064 ft;
	from N_1100123792;
	to N_1100044787;
	configuration L_1100048596_LineConfig;
}

object overhead_line {
	name L_1100006562;
	phases ABC;
	length 250.000008 ft;
	from N_1100006789;
	to N_1100006790;
	configuration L_1100006562_LineConfig;
}

object overhead_line {
	name L_1100206647;
	phases ABC;
	length 37.000001184 ft;
	from N_1100005160;
	to N_1100455985;
	configuration L_1100206647_LineConfig;
}

object overhead_line {
	name L_1100173100;
	phases ABC;
	length 10.00000032 ft;
	from N_1100006706;
	to N_1100414369;
	configuration L_1100173100_LineConfig;
}

object overhead_line {
	name L_1100125726;
	phases ABC;
	length 334.000010688 ft;
	from N_1100040428;
	to N_1100123740;
	configuration L_1100125726_LineConfig;
}

object overhead_line {
	name L_1100125649;
	phases ABC;
	length 551.000017632 ft;
	from N_1100006795;
	to N_1100123663;
	configuration L_1100125649_LineConfig;
}

object overhead_line {
	name L_1100125723;
	phases ABC;
	length 308.000009856 ft;
	from N_1100123735;
	to N_1100123737;
	configuration L_1100125723_LineConfig;
}

object overhead_line {
	name L_1100125720;
	phases AB;
	length 319.000010208 ft;
	from N_1100039011;
	to N_1100123734;
	configuration L_1100125720_LineConfig;
}

object overhead_line {
	name L_1100125721;
	phases ABC;
	length 491.000015712 ft;
	from N_1100039013;
	to N_1100123735;
	configuration L_1100125721_LineConfig;
}

object overhead_line {
	name L_1100125645;
	phases ABC;
	length 630.00002016 ft;
	from N_1100123658;
	to N_1100123659;
	configuration L_1100125645_LineConfig;
}

object overhead_line {
	name L_1100125644;
	phases ABC;
	length 149.000004768 ft;
	from N_1100123663;
	to N_1100123658;
	configuration L_1100125644_LineConfig;
}

object overhead_line {
	name L_1100125647;
	phases ABC;
	length 360.00001152 ft;
	from N_1100123659;
	to N_1100123661;
	configuration L_1100125647_LineConfig;
}

object overhead_line {
	name L_1100125641;
	phases ABC;
	length 247.000007904 ft;
	from N_1100123656;
	to N_1100123655;
	configuration L_1100125641_LineConfig;
}

object overhead_line {
	name L_1100125640;
	phases ABC;
	length 340.00001088 ft;
	from N_1100123657;
	to N_1100123654;
	configuration L_1100125640_LineConfig;
}

object overhead_line {
	name L_1100042646;
	phases ABC;
	length 60.00000192 ft;
	from N_1100005954;
	to N_1100038973;
	configuration L_1100042646_LineConfig;
}

object overhead_line {
	name L_1100005774;
	phases ABC;
	length 317.000010144 ft;
	from N_1100411685;
	to N_1100005975;
	configuration L_1100005774_LineConfig;
}

object overhead_line {
	name L_1100005776;
	phases ABC;
	length 1126.00003603 ft;
	from N_1100123871;
	to N_1100005976;
	configuration L_1100005776_LineConfig;
}

object overhead_line {
	name L_1100005777;
	phases ABC;
	length 1020.00003264 ft;
	from N_1100005976;
	to N_1100005977;
	configuration L_1100005777_LineConfig;
}

object overhead_line {
	name L_1100124664;
	phases AB;
	length 264.000008448 ft;
	from N_1100122670;
	to N_1100122676;
	configuration L_1100124664_LineConfig;
}

object overhead_line {
	name L_1100124666;
	phases AB;
	length 117.000003744 ft;
	from N_1100122676;
	to N_1100122678;
	configuration L_1100124666_LineConfig;
}

object overhead_line {
	name L_1100005951;
	phases ABC;
	length 205.00000656 ft;
	from N_1100006167;
	to N_1100006156;
	configuration L_1100005951_LineConfig;
}

object overhead_line {
	name L_1100186009;
	phases ABC;
	length 13.000000416 ft;
	from N_1100005957;
	to N_1100429742;
	configuration L_1100186009_LineConfig;
}

object overhead_line {
	name L_1100017300;
	phases AB;
	length 236.000007552 ft;
	from N_1100123628;
	to N_1100017203;
	configuration L_1100017300_LineConfig;
}

object overhead_line {
	name L_1100017301;
	phases AB;
	length 170.00000544 ft;
	from N_1100017203;
	to N_1100016054;
	configuration L_1100017301_LineConfig;
}

object overhead_line {
	name L_1100005952;
	phases ABC;
	length 282.000009024 ft;
	from N_1100419019;
	to N_1100006167;
	configuration L_1100005952_LineConfig;
}

object overhead_line {
	name L_1100005945;
	phases ABC;
	length 136.000004352 ft;
	from N_1100123705;
	to N_1100006151;
	configuration L_1100005945_LineConfig;
}

object overhead_line {
	name L_1100046949;
	phases ABC;
	length 190.00000608 ft;
	from N_1100006158;
	to N_1100043155;
	configuration L_1100046949_LineConfig;
}

object overhead_line {
	name L_1100125697;
	phases ABC;
	length 78.000002496 ft;
	from N_1100123714;
	to N_1100123711;
	configuration L_1100125697_LineConfig;
}

object underground_line {
	name L_1100210337;
	phases ABC;
	length 322.000010304 ft;
	from N_1100461326;
	to N_1100461243;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100069710;
	phases ABC;
	length 28.000000896 ft;
	from N_1100094149;
	to N_1100065340;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100069711;
	phases ABC;
	length 270.00000864 ft;
	from N_1100065340;
	to N_1100065341;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100069712;
	phases AB;
	length 590.00001888 ft;
	from N_1100065341;
	to N_1100065342;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1100069713;
	phases AB;
	length 300.0000096 ft;
	from N_1100065342;
	to N_1100065343;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1100049345;
	phases ABC;
	length 250.000008 ft;
	from N_1100045531;
	to N_1100045532;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100083869;
	phases AB;
	length 190.00000608 ft;
	from N_1100080096;
	to N_1100080097;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100046344;
	phases AB;
	length 667.000021344 ft;
	from N_1100436143;
	to N_1100042562;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100046345;
	phases AB;
	length 336.000010752 ft;
	from N_1100436141;
	to N_1100042563;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100083838;
	phases AB;
	length 260.00000832 ft;
	from N_1100080065;
	to N_1100080066;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100008453;
	phases ABC;
	length 130.00000416 ft;
	from N_1100005960;
	to N_1100001104;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100196665;
	phases ABC;
	length 66.000002112 ft;
	from N_1100006162;
	to N_1100442541;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100084198;
	phases AB;
	length 500.000016 ft;
	from N_1100080453;
	to N_1100080452;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083778;
	phases AB;
	length 340.00001088 ft;
	from N_1100080004;
	to N_1100080005;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100015650;
	phases AB;
	length 460.00001472 ft;
	from N_1100080095;
	to N_1100015690;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100207760;
	phases AB;
	length 65.00000208 ft;
	from N_1100457911;
	to N_1100457912;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100049346;
	phases ABC;
	length 380.00001216 ft;
	from N_1100045532;
	to N_1100045533;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100084197;
	phases AB;
	length 226.000007232 ft;
	from N_1100419109;
	to N_1100080451;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100084196;
	phases AB;
	length 320.00001024 ft;
	from N_1100080451;
	to N_1100080450;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083853;
	phases AB;
	length 620.00001984 ft;
	from N_1100009254;
	to N_1100080081;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100044152;
	phases AB;
	length 420.00001344 ft;
	from N_1100040451;
	to N_1100040450;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083851;
	phases AB;
	length 470.00001504 ft;
	from N_1100080078;
	to N_1100080079;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083865;
	phases AB;
	length 85.00000272 ft;
	from N_1100080092;
	to N_1100080093;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100044157;
	phases ABC;
	length 180.00000576 ft;
	from N_1100042943;
	to N_1100040436;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100210332;
	phases ABC;
	length 70.00000224 ft;
	from N_1100464128;
	to N_1100461238;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100083855;
	phases AB;
	length 430.00001376 ft;
	from N_1100009255;
	to N_1100080083;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100044154;
	phases AB;
	length 330.00001056 ft;
	from N_1100040436;
	to N_1100040452;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083690;
	phases AB;
	length 290.00000928 ft;
	from N_1100079914;
	to N_1100079915;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083859;
	phases AB;
	length 271.000008672 ft;
	from N_1100457912;
	to N_1100080087;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083858;
	phases AB;
	length 350.0000112 ft;
	from N_1100005361;
	to N_1100080086;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083755;
	phases ABC;
	length 185.00000592 ft;
	from N_1100079981;
	to N_1100079982;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100069782;
	phases AB;
	length 260.00000832 ft;
	from N_1100065409;
	to N_1100065410;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083747;
	phases ABC;
	length 230.00000736 ft;
	from N_1100079973;
	to N_1100079974;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083746;
	phases ABC;
	length 310.00000992 ft;
	from N_1100079972;
	to N_1100079973;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100009079;
	phases AB;
	length 240.00000768 ft;
	from N_1100080080;
	to N_1100009254;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083779;
	phases AB;
	length 310.00000992 ft;
	from N_1100080005;
	to N_1100080006;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083743;
	phases ABC;
	length 460.00001472 ft;
	from N_1100079969;
	to N_1100079970;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083860;
	phases AB;
	length 475.0000152 ft;
	from N_1100080087;
	to N_1100080088;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083741;
	phases ABC;
	length 130.00000416 ft;
	from N_1100079967;
	to N_1100079968;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083740;
	phases ABC;
	length 130.00000416 ft;
	from N_1100079966;
	to N_1100079967;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083861;
	phases AB;
	length 90.00000288 ft;
	from N_1100080088;
	to N_1100080089;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083749;
	phases ABC;
	length 310.00000992 ft;
	from N_1100079975;
	to N_1100079976;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083748;
	phases ABC;
	length 330.00001056 ft;
	from N_1100079974;
	to N_1100079975;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100048584;
	phases AB;
	length 240.00000768 ft;
	from N_1100044774;
	to N_1100044775;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100165318;
	phases AB;
	length 117.000003744 ft;
	from N_1100005375;
	to N_1100164299;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100062795;
	phases AB;
	length 700.0000224 ft;
	from N_1100042946;
	to N_1100058566;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100062796;
	phases AB;
	length 750.000024 ft;
	from N_1100042945;
	to N_1100058567;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100083867;
	phases AB;
	length 50.0000016 ft;
	from N_1100080094;
	to N_1100080095;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100196664;
	phases ABC;
	length 106.000003392 ft;
	from N_1100442539;
	to N_1100442540;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100196667;
	phases ABC;
	length 77.000002464 ft;
	from N_1100442542;
	to N_1100442543;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100196666;
	phases ABC;
	length 55.00000176 ft;
	from N_1100442541;
	to N_1100442542;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100196661;
	phases ABC;
	length 49.000001568 ft;
	from N_1100079902;
	to N_1100442537;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100165316;
	phases AB;
	length 127.000004064 ft;
	from N_1100015718;
	to N_1100164297;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083983;
	phases AB;
	length 396.000012672 ft;
	from N_1100438425;
	to N_1100080221;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100196662;
	phases ABC;
	length 124.000003968 ft;
	from N_1100079900;
	to N_1100442538;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100006124;
	phases ABC;
	length 60.00000192 ft;
	from N_1100005982;
	to N_1100006348;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1100083735;
	phases ABC;
	length 230.00000736 ft;
	from N_1100079961;
	to N_1100079962;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083868;
	phases AB;
	length 50.0000016 ft;
	from N_1100016054;
	to N_1100080096;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100165004;
	phases ABC;
	length 309.000009888 ft;
	from N_1100065340;
	to N_1100163962;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100045558;
	phases AB;
	length 420.00001344 ft;
	from N_1100041800;
	to N_1100041801;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100045559;
	phases AB;
	length 11.000000352 ft;
	from N_1100094152;
	to N_1100041802;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100207758;
	phases ABC;
	length 174.000005568 ft;
	from N_1100080063;
	to N_1100457910;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1100084200;
	phases AB;
	length 400.0000128 ft;
	from N_1100080455;
	to N_1100080454;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083862;
	phases AB;
	length 360.00001152 ft;
	from N_1100080091;
	to N_1100080090;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083863;
	phases AB;
	length 250.000008 ft;
	from N_1100080089;
	to N_1100080091;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100069781;
	phases AB;
	length 240.00000768 ft;
	from N_1100080076;
	to N_1100065409;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100069780;
	phases AB;
	length 500.000016 ft;
	from N_1100080075;
	to N_1100065408;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100185579;
	phases AB;
	length 308.000009856 ft;
	from N_1100080106;
	to N_1100429165;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100185578;
	phases AB;
	length 164.000005248 ft;
	from N_1100080107;
	to N_1100429164;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100001219;
	phases AB;
	length 270.00000864 ft;
	from N_1100080117;
	to N_1100001303;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083678;
	phases ABC;
	length 250.000008 ft;
	from N_1100016607;
	to N_1100079902;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083873;
	phases AB;
	length 225.0000072 ft;
	from N_1100080100;
	to N_1100080101;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100048583;
	phases AB;
	length 140.00000448 ft;
	from N_1100044773;
	to N_1100044774;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100083677;
	phases ABC;
	length 151.000004832 ft;
	from N_1100442540;
	to N_1100079901;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083676;
	phases ABC;
	length 252.000008064 ft;
	from N_1100442543;
	to N_1100079900;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083772;
	phases AB;
	length 165.00000528 ft;
	from N_1100442528;
	to N_1100079999;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083773;
	phases AB;
	length 100.0000032 ft;
	from N_1100079999;
	to N_1100080000;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083770;
	phases ABC;
	length 140.00000448 ft;
	from N_1100079996;
	to N_1100079997;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083771;
	phases AB;
	length 21.000000672 ft;
	from N_1100442532;
	to N_1100079998;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083777;
	phases AB;
	length 80.00000256 ft;
	from N_1100006154;
	to N_1100080004;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100044687;
	phases ABC;
	length 110.00000352 ft;
	from N_1100079997;
	to N_1100040955;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100210408;
	phases ABC;
	length 70.00000224 ft;
	from N_1100461326;
	to N_1100461327;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100201014;
	phases AB;
	length 359.000011488 ft;
	from N_1100448687;
	to N_1100448686;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100201013;
	phases AB;
	length 281.000008992 ft;
	from N_1100015963;
	to N_1100448685;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100201012;
	phases AB;
	length 375.000012 ft;
	from N_1100001308;
	to N_1100448684;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100201011;
	phases AB;
	length 232.000007424 ft;
	from N_1100015963;
	to N_1100448683;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100201010;
	phases AB;
	length 295.00000944 ft;
	from N_1100015969;
	to N_1100448682;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100084199;
	phases AB;
	length 350.0000112 ft;
	from N_1100080454;
	to N_1100080453;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100160518;
	phases ABC;
	length 441.000014112 ft;
	from N_1100159018;
	to N_1100159019;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100083782;
	phases AB;
	length 120.00000384 ft;
	from N_1100080008;
	to N_1100080009;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100160517;
	phases ABC;
	length 1051.00003363 ft;
	from N_1100159017;
	to N_1100159018;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100015163;
	phases AB;
	length 127.000004064 ft;
	from N_1100442531;
	to N_1100008863;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100015164;
	phases ABC;
	length 150.0000048 ft;
	from N_1100006160;
	to N_1100015249;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100048585;
	phases AB;
	length 350.0000112 ft;
	from N_1100044775;
	to N_1100044776;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100083879;
	phases AB;
	length 152.000004864 ft;
	from N_1100429165;
	to N_1100080107;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083878;
	phases AB;
	length 260.00000832 ft;
	from N_1100080105;
	to N_1100080106;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100173015;
	phases AB;
	length 14.000000448 ft;
	from N_1100080108;
	to N_1100414285;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100173014;
	phases AB;
	length 53.000001696 ft;
	from N_1100414285;
	to N_1100414284;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100044129;
	phases ABC;
	length 420.00001344 ft;
	from N_1100040430;
	to N_1100040429;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083871;
	phases AB;
	length 195.00000624 ft;
	from N_1100080098;
	to N_1100080099;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083870;
	phases AB;
	length 250.000008 ft;
	from N_1100080097;
	to N_1100080098;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100045557;
	phases ABC;
	length 10.00000032 ft;
	from N_1100094151;
	to N_1100041800;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083872;
	phases AB;
	length 160.00000512 ft;
	from N_1100080099;
	to N_1100080100;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083875;
	phases AB;
	length 350.0000112 ft;
	from N_1100016051;
	to N_1100080103;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100008707;
	phases ABC;
	length 272.000008704 ft;
	from N_1100123604;
	to N_1100001117;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100083877;
	phases AB;
	length 230.00000736 ft;
	from N_1100080104;
	to N_1100080105;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083876;
	phases AB;
	length 100.0000032 ft;
	from N_1100080103;
	to N_1100080104;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100187247;
	phases ABC;
	length 31.000000992 ft;
	from N_1100431214;
	to N_1100431213;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100083769;
	phases ABC;
	length 120.00000384 ft;
	from N_1100079995;
	to N_1100079996;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083768;
	phases ABC;
	length 90.00000288 ft;
	from N_1100040954;
	to N_1100079995;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083765;
	phases AB;
	length 180.00000576 ft;
	from N_1100019430;
	to N_1100079992;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083764;
	phases ABC;
	length 160.00000512 ft;
	from N_1100016913;
	to N_1100079991;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100163025;
	phases AB;
	length 300.0000096 ft;
	from N_1100161780;
	to N_1100161781;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083784;
	phases AB;
	length 350.0000112 ft;
	from N_1100080007;
	to N_1100080011;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100187249;
	phases ABC;
	length 126.000004032 ft;
	from N_1100041121;
	to N_1100431215;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100044689;
	phases ABC;
	length 12.000000384 ft;
	from N_1100094150;
	to N_1100040957;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083763;
	phases ABC;
	length 120.00000384 ft;
	from N_1100079985;
	to N_1100079990;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100044971;
	phases ABC;
	length 220.00000704 ft;
	from N_1100041227;
	to N_1100041228;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1100187248;
	phases ABC;
	length 95.00000304 ft;
	from N_1100431215;
	to N_1100431214;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100203282;
	phases ABC;
	length 1199.00003837 ft;
	from N_1100041485;
	to N_1100451489;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100184690;
	phases AB;
	length 314.000010048 ft;
	from N_1100060028;
	to N_1100428051;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100007960;
	phases ABC;
	length 450.0000144 ft;
	from N_1100006707;
	to N_1100008176;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100044130;
	phases ABC;
	length 740.00002368 ft;
	from N_1100040431;
	to N_1100040430;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100015935;
	phases AB;
	length 270.00000864 ft;
	from N_1100015970;
	to N_1100015965;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100015934;
	phases AB;
	length 219.000007008 ft;
	from N_1100448685;
	to N_1100001308;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100015933;
	phases AB;
	length 250.000008 ft;
	from N_1100015964;
	to N_1100015963;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100015932;
	phases AB;
	length 320.00001024 ft;
	from N_1100080114;
	to N_1100015964;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100015680;
	phases AB;
	length 342.000010944 ft;
	from N_1100414286;
	to N_1100080108;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083783;
	phases AB;
	length 80.00000256 ft;
	from N_1100080009;
	to N_1100080010;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100046728;
	phases AB;
	length 400.0000128 ft;
	from N_1100042942;
	to N_1100042945;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100083781;
	phases AB;
	length 280.00000896 ft;
	from N_1100080006;
	to N_1100080008;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083679;
	phases ABC;
	length 12.000000384 ft;
	from N_1100442534;
	to N_1100079903;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083852;
	phases AB;
	length 230.00000736 ft;
	from N_1100080079;
	to N_1100080080;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100136757;
	phases AB;
	length 125.000004 ft;
	from N_1100448684;
	to N_1100001302;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083709;
	phases ABC;
	length 180.00000576 ft;
	from N_1100079933;
	to N_1100079934;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100125590;
	phases ABC;
	length 220.00000704 ft;
	from N_1100161720;
	to N_1100123604;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100044859;
	phases ABC;
	length 300.0000096 ft;
	from N_1100040715;
	to N_1100041117;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083886;
	phases AB;
	length 305.00000976 ft;
	from N_1100448682;
	to N_1100080114;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100044150;
	phases AB;
	length 400.0000128 ft;
	from N_1100040449;
	to N_1100080187;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100067789;
	phases AB;
	length 380.00001216 ft;
	from N_1100043929;
	to N_1100063355;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100201016;
	phases AB;
	length 45.00000144 ft;
	from N_1100001303;
	to N_1100448688;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100097373;
	phases AB;
	length 199.000006368 ft;
	from N_1100041801;
	to N_1100094152;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100097372;
	phases ABC;
	length 190.00000608 ft;
	from N_1100040957;
	to N_1100094151;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100097371;
	phases ABC;
	length 388.000012416 ft;
	from N_1100040956;
	to N_1100094150;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100097370;
	phases ABC;
	length 262.000008384 ft;
	from N_1100040955;
	to N_1100094149;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100088236;
	phases ABC;
	length 149.000004768 ft;
	from N_1100084634;
	to N_1100084640;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100083889;
	phases AB;
	length 350.0000112 ft;
	from N_1100080116;
	to N_1100080117;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100088235;
	phases ABC;
	length 10.00000032 ft;
	from N_1100084636;
	to N_1100084634;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100193214;
	phases AB;
	length 134.000004288 ft;
	from N_1100005151;
	to N_1100438425;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100176955;
	phases AB;
	length 263.000008416 ft;
	from N_1100042736;
	to N_1100419110;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100176954;
	phases AB;
	length 54.000001728 ft;
	from N_1100080452;
	to N_1100419109;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100088231;
	phases ABC;
	length 346.000011072 ft;
	from N_1100001103;
	to N_1100084636;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100016266;
	phases ABC;
	length 11.000000352 ft;
	from N_1100457910;
	to N_1100016282;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1100083711;
	phases ABC;
	length 50.0000016 ft;
	from N_1100079935;
	to N_1100079936;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100083835;
	phases ABC;
	length 115.00000368 ft;
	from N_1100005962;
	to N_1100080063;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1100015655;
	phases AB;
	length 270.00000864 ft;
	from N_1100015690;
	to N_1100080455;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083857;
	phases AB;
	length 500.000016 ft;
	from N_1100080086;
	to N_1100080085;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083710;
	phases ABC;
	length 50.0000016 ft;
	from N_1100079934;
	to N_1100079935;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100201015;
	phases AB;
	length 211.000006752 ft;
	from N_1100001302;
	to N_1100448687;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100044863;
	phases ABC;
	length 171.000005472 ft;
	from N_1100408679;
	to N_1100041121;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100044862;
	phases ABC;
	length 200.0000064 ft;
	from N_1100041119;
	to N_1100041120;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100044861;
	phases ABC;
	length 520.00001664 ft;
	from N_1100408655;
	to N_1100041119;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100044860;
	phases ABC;
	length 680.00002176 ft;
	from N_1100041117;
	to N_1100041118;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100210338;
	phases ABC;
	length 60.00000192 ft;
	from N_1100461243;
	to N_1100461242;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100210407;
	phases ABC;
	length 57.000001824 ft;
	from N_1100461239;
	to N_1100461326;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100191547;
	phases AB;
	length 20.00000064 ft;
	from N_1100436142;
	to N_1100436143;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100045561;
	phases AB;
	length 250.000008 ft;
	from N_1100041803;
	to N_1100041804;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100045560;
	phases AB;
	length 220.00000704 ft;
	from N_1100041802;
	to N_1100041803;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100044151;
	phases AB;
	length 350.0000112 ft;
	from N_1100040450;
	to N_1100040449;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100099899;
	phases ABC;
	length 250.000008 ft;
	from N_1100040433;
	to N_1100096764;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100008555;
	phases AB;
	length 70.00000224 ft;
	from N_1100080152;
	to N_1100008768;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100069366;
	phases ABC;
	length 500.000016 ft;
	from N_1100065000;
	to N_1100065001;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100046245;
	phases AB;
	length 470.00001504 ft;
	from N_1100042460;
	to N_1100042463;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1100009080;
	phases AB;
	length 150.0000048 ft;
	from N_1100080084;
	to N_1100009255;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100009081;
	phases AB;
	length 46.000001472 ft;
	from N_1100428051;
	to N_1100009260;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100008642;
	phases AB;
	length 201.000006432 ft;
	from N_1100438424;
	to N_1100008860;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083951;
	phases AB;
	length 270.00000864 ft;
	from N_1100080187;
	to N_1100040448;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083850;
	phases AB;
	length 340.00001088 ft;
	from N_1100005369;
	to N_1100080078;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083708;
	phases ABC;
	length 190.00000608 ft;
	from N_1100079932;
	to N_1100079933;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100083888;
	phases AB;
	length 80.00000256 ft;
	from N_1100448686;
	to N_1100080116;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083707;
	phases ABC;
	length 260.00000832 ft;
	from N_1100079931;
	to N_1100079932;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100083706;
	phases ABC;
	length 40.00000128 ft;
	from N_1100006181;
	to N_1100079931;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1100016609;
	phases ABC;
	length 180.00000576 ft;
	from N_1100079901;
	to N_1100016607;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100064261;
	phases AB;
	length 410.00001312 ft;
	from N_1100080083;
	to N_1100060028;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083744;
	phases ABC;
	length 50.0000016 ft;
	from N_1100006798;
	to N_1100079971;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083745;
	phases ABC;
	length 230.00000736 ft;
	from N_1100079971;
	to N_1100079972;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100045236;
	phases ABC;
	length 30.00000096 ft;
	from N_1100001118;
	to N_1100041486;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100045227;
	phases ABC;
	length 130.00000416 ft;
	from N_1100041479;
	to N_1100016377;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1100044690;
	phases ABC;
	length 100.0000032 ft;
	from N_1100041800;
	to N_1100040958;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100001155;
	phases AB;
	length 47.000001504 ft;
	from N_1100419110;
	to N_1100001224;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100097374;
	phases AB;
	length 290.00000928 ft;
	from N_1100041802;
	to N_1100094153;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1100001150;
	phases AB;
	length 200.0000064 ft;
	from N_1100001223;
	to N_1100001229;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100169686;
	phases ABC;
	length 209.000006688 ft;
	from N_1100041120;
	to N_1100408679;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083689;
	phases AB;
	length 120.00000384 ft;
	from N_1100006165;
	to N_1100079914;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100008806;
	phases AB;
	length 389.000012448 ft;
	from N_1100080221;
	to N_1100009013;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1100046522;
	phases AB;
	length 300.0000096 ft;
	from N_1100059920;
	to N_1100042736;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100046729;
	phases ABC;
	length 390.00001248 ft;
	from N_1100040958;
	to N_1100042946;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100046726;
	phases ABC;
	length 875.000028 ft;
	from N_1100040454;
	to N_1100042943;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100046727;
	phases AB;
	length 460.00001472 ft;
	from N_1100042943;
	to N_1100042944;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100083680;
	phases ABC;
	length 130.00000416 ft;
	from N_1100079903;
	to N_1100079904;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100046725;
	phases AB;
	length 300.0000096 ft;
	from N_1100042460;
	to N_1100042942;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100048589;
	phases AB;
	length 30.00000096 ft;
	from N_1100044779;
	to N_1100044780;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100083949;
	phases AB;
	length 280.00000896 ft;
	from N_1100001105;
	to N_1100080185;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100001154;
	phases AB;
	length 200.0000064 ft;
	from N_1100001231;
	to N_1100001237;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083843;
	phases AB;
	length 642.000020544 ft;
	from N_1100428050;
	to N_1100080071;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100044738;
	phases AB;
	length 370.00001184 ft;
	from N_1100041003;
	to N_1100019430;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100044737;
	phases AB;
	length 250.000008 ft;
	from N_1100041002;
	to N_1100041003;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083864;
	phases AB;
	length 410.00001312 ft;
	from N_1100080090;
	to N_1100080092;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083856;
	phases AB;
	length 225.0000072 ft;
	from N_1100080085;
	to N_1100080084;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083845;
	phases AB;
	length 130.00000416 ft;
	from N_1100080072;
	to N_1100080073;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083736;
	phases ABC;
	length 270.00000864 ft;
	from N_1100079962;
	to N_1100079963;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083737;
	phases ABC;
	length 330.00001056 ft;
	from N_1100079963;
	to N_1100079964;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100048586;
	phases AB;
	length 350.0000112 ft;
	from N_1100044776;
	to N_1100044777;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100048587;
	phases AB;
	length 50.0000016 ft;
	from N_1100044777;
	to N_1100044778;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100048581;
	phases ABC;
	length 220.00000704 ft;
	from N_1100096766;
	to N_1100044772;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100016960;
	phases ABC;
	length 90.00000288 ft;
	from N_1100079991;
	to N_1100016687;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100173016;
	phases AB;
	length 231.000007392 ft;
	from N_1100164297;
	to N_1100414286;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083866;
	phases AB;
	length 230.00000736 ft;
	from N_1100080093;
	to N_1100080094;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100044688;
	phases ABC;
	length 51.000001632 ft;
	from N_1100163962;
	to N_1100040956;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100048588;
	phases AB;
	length 285.00000912 ft;
	from N_1100044778;
	to N_1100044779;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100196656;
	phases AB;
	length 318.000010176 ft;
	from N_1100442533;
	to N_1100442532;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083738;
	phases ABC;
	length 180.00000576 ft;
	from N_1100016682;
	to N_1100079965;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083739;
	phases ABC;
	length 250.000008 ft;
	from N_1100079965;
	to N_1100079966;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100169675;
	phases ABC;
	length 300.0000096 ft;
	from N_1100041118;
	to N_1100408664;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100016361;
	phases ABC;
	length 360.00001152 ft;
	from N_1100016377;
	to N_1100040715;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1100088240;
	phases ABC;
	length 51.000001632 ft;
	from N_1100084643;
	to N_1100084642;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100064150;
	phases AB;
	length 350.0000112 ft;
	from N_1100001236;
	to N_1100059920;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100016686;
	phases ABC;
	length 180.00000576 ft;
	from N_1100079964;
	to N_1100016682;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100019783;
	phases AB;
	length 440.00001408 ft;
	from N_1100079994;
	to N_1100019429;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100193213;
	phases AB;
	length 169.000005408 ft;
	from N_1100005150;
	to N_1100438424;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100069365;
	phases ABC;
	length 350.0000112 ft;
	from N_1100059609;
	to N_1100065000;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100046243;
	phases AB;
	length 200.0000064 ft;
	from N_1100042460;
	to N_1100042461;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1100046242;
	phases AB;
	length 10.00000032 ft;
	from N_1100094153;
	to N_1100042460;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1100083691;
	phases AB;
	length 50.0000016 ft;
	from N_1100079915;
	to N_1100079916;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100046244;
	phases AB;
	length 260.00000832 ft;
	from N_1100042461;
	to N_1100042462;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1100083693;
	phases AB;
	length 300.0000096 ft;
	from N_1100079917;
	to N_1100079918;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083692;
	phases AB;
	length 230.00000736 ft;
	from N_1100079916;
	to N_1100079917;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100045454;
	phases ABC;
	length 200.0000064 ft;
	from N_1100041698;
	to N_1100041699;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100083734;
	phases ABC;
	length 90.00000288 ft;
	from N_1100006797;
	to N_1100079961;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100045453;
	phases ABC;
	length 330.00001056 ft;
	from N_1100041697;
	to N_1100041698;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100045452;
	phases ABC;
	length 158.000005056 ft;
	from N_1100431213;
	to N_1100041697;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100196654;
	phases AB;
	length 151.000004832 ft;
	from N_1100079918;
	to N_1100442530;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100196655;
	phases AB;
	length 116.000003712 ft;
	from N_1100442529;
	to N_1100442531;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100088241;
	phases ABC;
	length 37.000001184 ft;
	from N_1100084632;
	to N_1100084643;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100196657;
	phases AB;
	length 11.000000352 ft;
	from N_1100006163;
	to N_1100442533;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100196651;
	phases AB;
	length 63.000002016 ft;
	from N_1100080000;
	to N_1100442527;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100196652;
	phases AB;
	length 15.00000048 ft;
	from N_1100079998;
	to N_1100442528;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100196653;
	phases AB;
	length 36.000001152 ft;
	from N_1100442530;
	to N_1100442529;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083854;
	phases AB;
	length 160.00000512 ft;
	from N_1100080081;
	to N_1100080082;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100196658;
	phases ABC;
	length 229.000007328 ft;
	from N_1100442535;
	to N_1100442534;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100196659;
	phases ABC;
	length 109.000003488 ft;
	from N_1100442536;
	to N_1100442535;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100136762;
	phases AB;
	length 250.000008 ft;
	from N_1100080115;
	to N_1100015968;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100044134;
	phases ABC;
	length 590.00001888 ft;
	from N_1100040435;
	to N_1100040434;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083837;
	phases AB;
	length 310.00000992 ft;
	from N_1100080064;
	to N_1100080065;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100048594;
	phases AB;
	length 275.0000088 ft;
	from N_1100044784;
	to N_1100044785;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100048593;
	phases AB;
	length 475.0000152 ft;
	from N_1100044783;
	to N_1100044784;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100048592;
	phases AB;
	length 220.00000704 ft;
	from N_1100044782;
	to N_1100044783;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100048591;
	phases AB;
	length 230.00000736 ft;
	from N_1100044780;
	to N_1100044782;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100048590;
	phases AB;
	length 150.0000048 ft;
	from N_1100044780;
	to N_1100044781;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100083766;
	phases AB;
	length 330.00001056 ft;
	from N_1100079992;
	to N_1100079993;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083839;
	phases AB;
	length 155.00000496 ft;
	from N_1100080066;
	to N_1100080067;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100049344;
	phases ABC;
	length 150.0000048 ft;
	from N_1100408656;
	to N_1100045531;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100083874;
	phases AB;
	length 130.00000416 ft;
	from N_1100080101;
	to N_1100080102;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100016961;
	phases ABC;
	length 130.00000416 ft;
	from N_1100079990;
	to N_1100016913;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100063838;
	phases ABC;
	length 350.0000112 ft;
	from N_1100045533;
	to N_1100059608;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100196916;
	phases ABC;
	length 480.00001536 ft;
	from N_1100059608;
	to N_1100059609;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100083750;
	phases ABC;
	length 190.00000608 ft;
	from N_1100016914;
	to N_1100079977;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100125799;
	phases AB;
	length 90.00000288 ft;
	from N_1100164299;
	to N_1100123813;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100047739;
	phases AB;
	length 440.00001408 ft;
	from N_1100043930;
	to N_1100043929;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100044135;
	phases ABC;
	length 460.00001472 ft;
	from N_1100040436;
	to N_1100040435;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100016962;
	phases ABC;
	length 100.0000032 ft;
	from N_1100079976;
	to N_1100016914;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100084106;
	phases ABC;
	length 350.0000112 ft;
	from N_1100041699;
	to N_1100080347;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100165317;
	phases AB;
	length 125.000004 ft;
	from N_1100123813;
	to N_1100164298;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100045233;
	phases ABC;
	length 81.000002592 ft;
	from N_1100451489;
	to N_1100041481;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100084107;
	phases ABC;
	length 380.00001216 ft;
	from N_1100043331;
	to N_1100080348;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100048595;
	phases AB;
	length 190.00000608 ft;
	from N_1100044785;
	to N_1100044786;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1100196660;
	phases ABC;
	length 71.000002272 ft;
	from N_1100442537;
	to N_1100442536;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100047127;
	phases ABC;
	length 320.00001024 ft;
	from N_1100080347;
	to N_1100043330;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100207759;
	phases AB;
	length 104.000003328 ft;
	from N_1100005948;
	to N_1100457911;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083836;
	phases AB;
	length 70.00000224 ft;
	from N_1100005362;
	to N_1100080064;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100191545;
	phases AB;
	length 284.000009088 ft;
	from N_1100042562;
	to N_1100436141;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100196663;
	phases ABC;
	length 44.000001408 ft;
	from N_1100442538;
	to N_1100442539;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100212734;
	phases ABC;
	length 16.000000512 ft;
	from N_1100123770;
	to N_1100464128;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1100191546;
	phases AB;
	length 73.000002336 ft;
	from N_1100042561;
	to N_1100436142;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1100044131;
	phases ABC;
	length 600.0000192 ft;
	from N_1100096763;
	to N_1100040431;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100136776;
	phases AB;
	length 118.000003776 ft;
	from N_1100448683;
	to N_1100080115;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100047129;
	phases ABC;
	length 500.000016 ft;
	from N_1100080348;
	to N_1100043332;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100047128;
	phases ABC;
	length 370.00001184 ft;
	from N_1100043330;
	to N_1100043331;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100083840;
	phases AB;
	length 70.00000224 ft;
	from N_1100080067;
	to N_1100080068;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083841;
	phases AB;
	length 290.00000928 ft;
	from N_1100080068;
	to N_1100080069;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083842;
	phases AB;
	length 385.00001232 ft;
	from N_1100080074;
	to N_1100015719;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100009100;
	phases AB;
	length 100.0000032 ft;
	from N_1100006164;
	to N_1100009279;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083844;
	phases AB;
	length 310.00000992 ft;
	from N_1100080071;
	to N_1100080072;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100044133;
	phases ABC;
	length 380.00001216 ft;
	from N_1100040434;
	to N_1100040433;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083846;
	phases AB;
	length 280.00000896 ft;
	from N_1100080073;
	to N_1100080074;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083847;
	phases AB;
	length 275.0000088 ft;
	from N_1100005366;
	to N_1100080075;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083848;
	phases AB;
	length 270.00000864 ft;
	from N_1100065408;
	to N_1100080076;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100200367;
	phases AB;
	length 290.00000928 ft;
	from N_1100080010;
	to N_1100080007;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100184689;
	phases AB;
	length 88.000002816 ft;
	from N_1100080069;
	to N_1100428050;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100165315;
	phases AB;
	length 118.000003776 ft;
	from N_1100164298;
	to N_1100015718;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083742;
	phases ABC;
	length 340.00001088 ft;
	from N_1100079968;
	to N_1100079969;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100001040;
	phases AB;
	length 1230.00003936 ft;
	from N_1100080185;
	to N_1100001106;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083920;
	phases AB;
	length 280.00000896 ft;
	from N_1100008774;
	to N_1100080152;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1100083754;
	phases ABC;
	length 100.0000032 ft;
	from N_1100079980;
	to N_1100079981;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100063804;
	phases ABC;
	length 300.0000096 ft;
	from N_1100061433;
	to N_1100059574;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1100083756;
	phases ABC;
	length 330.00001056 ft;
	from N_1100079982;
	to N_1100079983;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083757;
	phases ABC;
	length 330.00001056 ft;
	from N_1100079983;
	to N_1100079984;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083751;
	phases ABC;
	length 230.00000736 ft;
	from N_1100079977;
	to N_1100079978;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083752;
	phases ABC;
	length 370.00001184 ft;
	from N_1100079978;
	to N_1100079979;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083753;
	phases ABC;
	length 370.00001184 ft;
	from N_1100079979;
	to N_1100079980;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100016028;
	phases AB;
	length 525.0000168 ft;
	from N_1100080102;
	to N_1100016051;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100016029;
	phases AB;
	length 186.000005952 ft;
	from N_1100429164;
	to N_1100001309;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1100083758;
	phases ABC;
	length 305.00000976 ft;
	from N_1100079984;
	to N_1100079985;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1100083767;
	phases AB;
	length 330.00001056 ft;
	from N_1100079993;
	to N_1100079994;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

//*********************************************
// Switch Objects
//*********************************************
object switch {
	name L_1100045234_Switch;
	phases ABC;
	from N_1100041486;
	to N_1100041485;
	status CLOSED;
}

object switch {
	name L_1100169682_Switch;
	phases ABC;
	from N_1100408672;
	to N_1100408655;
	status CLOSED;
}

object switch {
	name L_1100006563_Switch;
	phases ABC;
	from N_1100006790;
	to N_1100006798;
	status CLOSED;
}

object switch {
	name L_1100099898_Switch;
	phases ABC;
	from N_1100040432;
	to N_1100096763;
	status CLOSED;
}

object switch {
	name L_1100001038_Switch;
	phases ABC;
	from N_1100001102;
	to N_1100001103;
	status CLOSED;
}

object switch {
	name L_1100001151_Switch;
	phases AB;
	from N_1100001230;
	to N_1100001236;
	status CLOSED;
}

object switch {
	name L_1100005940_Switch;
	phases AB;
	from N_1100006151;
	to N_1100006154;
	status CLOSED;
}

object switch {
	name L_1100162969_Switch;
	phases ABC;
	from N_1100161779;
	to N_1100161720;
	status CLOSED;
}

object switch {
	name L_1100001149_Switch;
	phases AB;
	from N_1100001224;
	to N_1100001222;
	status CLOSED;
}

object switch {
	name L_1100005941_Switch;
	phases AB;
	from N_1100006155;
	to N_1100006163;
	status CLOSED;
}

object switch {
	name L_1100169680_Switch;
	phases ABC;
	from N_1100408667;
	to N_1100408669;
	status CLOSED;
}

object switch {
	name L_1100005755_Switch;
	phases ABC;
	from N_1100005956;
	to N_1100005962;
	status CLOSED;
}

object switch {
	name L_1100005775_Switch;
	phases ABC;
	from N_1100005975;
	to N_1100005982;
	status CLOSED;
}

object switch {
	name L_1100001037_Switch;
	phases AB;
	from N_1100001102;
	to N_1100001105;
	status CLOSED;
}

object switch {
	name L_1100044736_Switch;
	phases AB;
	from N_1100041001;
	to N_1100041002;
	status CLOSED;
}

object switch {
	name L_1100190398_Switch;
	phases AB;
	from N_1100122359;
	to N_1100434876;
	status CLOSED;
}

object switch {
	name L_1100173102_Switch;
	phases ABC;
	from N_1100414370;
	to N_1100414371;
	status CLOSED;
}

object switch {
	name L_1100005948_Switch;
	phases ABC;
	from N_1100006159;
	to N_1100006155;
	status CLOSED;
}

object switch {
	name L_1100017283_Switch;
	phases AB;
	from N_1100017198;
	to N_1100015723;
	status CLOSED;
}

object switch {
	name L_1100088239_Switch;
	phases ABC;
	from N_1100084640;
	to N_1100084641;
	status CLOSED;
}

object switch {
	name L_1100189301_Switch;
	phases AB;
	from N_1100005957;
	to N_1100433645;
	status CLOSED;
}

object switch {
	name S_C345_253611104_Switch;
	phases ABC;
	from N_1100038973;
	to N_C345_253611104-SC;
	status CLOSED;
}

object switch {
	name L_1100163024_Switch;
	phases ABC;
	from N_1100161779;
	to N_1100161780;
	status CLOSED;
}

object switch {
	name L_1100001039_Switch;
	phases ABC;
	from N_1100001104;
	to N_1100001102;
	status CLOSED;
}

object switch {
	name L_1100099901_Switch;
	phases ABC;
	from N_1100040432;
	to N_1100096766;
	status CLOSED;
}

object switch {
	name L_1100006479_Switch;
	phases ABC;
	from N_1100006705;
	to N_1100006707;
	status CLOSED;
}

object switch {
	name L_1100044132_Switch;
	phases ABC;
	from N_1100096764;
	to N_1100040432;
	status CLOSED;
}

object switch {
	name L_1100005750_Switch;
	phases AB;
	from N_1100005952;
	to N_1100005948;
	status CLOSED;
}

object switch {
	name L_1100005209_Switch;
	phases AB;
	from N_1100005367;
	to N_1100005361;
	status CLOSED;
}

object switch {
	name L_1100210334_Switch;
	phases ABC;
	from N_1100461238;
	to N_1100461240;
	status CLOSED;
}

object switch {
	name L_1100001153_Switch;
	phases AB;
	from N_1100001106;
	to N_1100001230;
	status CLOSED;
}

object switch {
	name L_1100042686_Switch;
	phases AB;
	from N_1100039010;
	to N_1100039011;
	status CLOSED;
}

object switch {
	name L_1100001045_Switch;
	phases ABC;
	from N_1100001117;
	to N_1100001111;
	status CLOSED;
}

object switch {
	name L_1100044156_Switch;
	phases ABC;
	from N_1100040453;
	to N_1100040454;
	status CLOSED;
}

object switch {
	name L_1100173103_Switch;
	phases ABC;
	from N_1100414369;
	to N_1100414374;
	status CLOSED;
}

object switch {
	name L_1100006561_Switch;
	phases ABC;
	from N_1100006789;
	to N_1100006797;
	status CLOSED;
}

object switch {
	name L_1100005942_Switch;
	phases AB;
	from N_1100006156;
	to N_1100006164;
	status CLOSED;
}

object switch {
	name L_1100099900_Switch;
	phases AB;
	from N_1100040432;
	to N_1100096765;
	status CLOSED;
}

object switch {
	name L_1100005210_Switch;
	phases AB;
	from N_1100005368;
	to N_1100005362;
	status CLOSED;
}

object switch {
	name L_1100169683_Switch;
	phases ABC;
	from N_1100408670;
	to N_1100408672;
	status CLOSED;
}

object switch {
	name L_1100042681_Switch;
	phases ABC;
	from N_1100006161;
	to N_1100039006;
	status CLOSED;
}

object switch {
	name L_1100046343_Switch;
	phases AB;
	from N_1100042560;
	to N_1100042561;
	status CLOSED;
}

object switch {
	name L_1100006478_Switch;
	phases ABC;
	from N_1100005376;
	to N_1100006705;
	status CLOSED;
}

object switch {
	name L_1100089291_Switch;
	phases ABC;
	from N_1100084641;
	to N_1100085735;
	status CLOSED;
}

object switch {
	name L_1100088233_Switch;
	phases ABC;
	from N_1100084641;
	to N_1100084632;
	status CLOSED;
}

object switch {
	name L_1100005756_Switch;
	phases ABC;
	from N_1100005952;
	to N_1100005373;
	status CLOSED;
}

object switch {
	name L_1100017284_Switch;
	phases AB;
	from N_1100017191;
	to N_1100008774;
	status CLOSED;
}

object switch {
	name L_1100069783_Switch;
	phases AB;
	from N_1100065410;
	to N_1100065411;
	status CLOSED;
}

object switch {
	name L_1100005212_Switch;
	phases AB;
	from N_1100005370;
	to N_1100005375;
	status CLOSED;
}

object switch {
	name L_1100047740_Switch;
	phases AB;
	from N_1100043928;
	to N_1100043930;
	status CLOSED;
}

object switch {
	name L_1100160521_Switch;
	phases ABC;
	from N_1100159019;
	to N_1100159022;
	status CLOSED;
}

object switch {
	name L_1100005009_Switch;
	phases AB;
	from N_1100005147;
	to N_1100005151;
	status CLOSED;
}

object switch {
	name L_1100169677_Switch;
	phases ABC;
	from N_1100408665;
	to N_1100408666;
	status CLOSED;
}

object switch {
	name L_1100169676_Switch;
	phases ABC;
	from N_1100408664;
	to N_1100408665;
	status CLOSED;
}

object switch {
	name L_1100005943_Switch;
	phases AB;
	from N_1100006157;
	to N_1100006165;
	status CLOSED;
}

object switch {
	name L_1100048582_Switch;
	phases ABC;
	from N_1100006170;
	to N_1100044773;
	status CLOSED;
}

object switch {
	name L_1100005961_Switch;
	phases ABC;
	from N_1100006174;
	to N_1100006181;
	status CLOSED;
}

object switch {
	name L_1100042679_Switch;
	phases AB;
	from N_1100039003;
	to N_1100039004;
	status CLOSED;
}

object switch {
	name L_1100005955_Switch;
	phases ABC;
	from N_1100006168;
	to N_1100006169;
	status CLOSED;
}

object switch {
	name S_C424_253611104_Switch;
	phases ABC;
	from N_1100006171;
	to N_C424_253611104-SC;
	status CLOSED;
}

object switch {
	name L_1100005964_Switch;
	phases ABC;
	from N_1100040953;
	to N_1100006175;
	status CLOSED;
}

object switch {
	name L_1100169685_Switch;
	phases ABC;
	from N_1100408673;
	to N_1100408674;
	status CLOSED;
}

object switch {
	name L_1100045228_Switch;
	phases ABC;
	from N_1100041480;
	to N_1100041479;
	status CLOSED;
}

object switch {
	name L_1100005947_Switch;
	phases ABC;
	from N_1100006159;
	to N_1100006160;
	status CLOSED;
}

object switch {
	name L_1100162968_Switch;
	phases ABC;
	from N_1100161722;
	to N_1100161723;
	status CLOSED;
}

object switch {
	name S_C407_253611104_Switch;
	phases ABC;
	from N_1100006702;
	to N_C407_253611104-SC;
	status CLOSED;
}

object switch {
	name L_1100017292_Switch;
	phases AB;
	from N_1100017195;
	to N_1100015969;
	status CLOSED;
}

object switch {
	name L_1100045229_Switch;
	phases ABC;
	from N_1100041481;
	to N_1100041480;
	status CLOSED;
}

object switch {
	name L_1100065868_Switch;
	phases ABC;
	from N_1100006704;
	to N_1100061433;
	status CLOSED;
}

object switch {
	name L_1100169679_Switch;
	phases ABC;
	from N_1100408669;
	to N_1100408656;
	status CLOSED;
}

object switch {
	name L_1100169678_Switch;
	phases ABC;
	from N_1100408666;
	to N_1100408667;
	status CLOSED;
}

object switch {
	name L_1100001046_Switch;
	phases ABC;
	from N_1100001111;
	to N_1100001118;
	status CLOSED;
}

object switch {
	name L_1100189300_Switch;
	phases ABC;
	from N_1100123654;
	to N_1100433644;
	status CLOSED;
}

object switch {
	name L_1100046950_Switch;
	phases ABC;
	from N_1100043155;
	to N_1100043156;
	status CLOSED;
}

object switch {
	name L_1100169684_Switch;
	phases ABC;
	from N_1100408670;
	to N_1100408673;
	status CLOSED;
}

object switch {
	name L_1100160516_Switch;
	phases ABC;
	from N_1100159016;
	to N_1100159017;
	status CLOSED;
}

object switch {
	name L_1100001152_Switch;
	phases AB;
	from N_1100001230;
	to N_1100001231;
	status CLOSED;
}

object switch {
	name L_1100044153_Switch;
	phases AB;
	from N_1100040452;
	to N_1100040451;
	status CLOSED;
}

object switch {
	name L_1100210333_Switch;
	phases ABC;
	from N_1100461240;
	to N_1100461239;
	status CLOSED;
}

object switch {
	name L_1100163023_Switch;
	phases ABC;
	from N_1100161723;
	to N_1100161779;
	status CLOSED;
}

object switch {
	name S_C321_253611104_Switch;
	phases ABC;
	from N_1100005371;
	to N_C321_253611104-SC;
	status CLOSED;
}

object switch {
	name L_1100042683_Switch;
	phases ABC;
	from N_1100039007;
	to N_1100039008;
	status CLOSED;
}

object switch {
	name L_1100045235_Switch;
	phases ABC;
	from N_1100041486;
	to N_1100041487;
	status CLOSED;
}

object switch {
	name L_1100005962_Switch;
	phases ABC;
	from N_1100006174;
	to N_1100005961;
	status CLOSED;
}

object switch {
	name L_1100169681_Switch;
	phases ABC;
	from N_1100408667;
	to N_1100408670;
	status CLOSED;
}

object switch {
	name L_1100001148_Switch;
	phases AB;
	from N_1100001222;
	to N_1100001223;
	status CLOSED;
}

object switch {
	name L_1100005950_Switch;
	phases ABC;
	from N_1100006167;
	to N_1100006162;
	status CLOSED;
}

object switch {
	name L_1100068175_Switch;
	phases ABC;
	from N_1100063857;
	to N_1100063858;
	status CLOSED;
}

object switch {
	name L_1100044970_Switch;
	phases ABC;
	from N_1100041226;
	to N_1100041227;
	status CLOSED;
}

object switch {
	name L_1100044686_Switch;
	phases ABC;
	from N_1100040953;
	to N_1100040954;
	status CLOSED;
}

object switch {
	name L_1100173105_Switch;
	phases ABC;
	from N_1100414374;
	to N_1100414373;
	status CLOSED;
}

object switch {
	name L_1100044149_Switch;
	phases AB;
	from N_1100040448;
	to N_1100040447;
	status CLOSED;
}

object switch {
	name L_1100005208_Switch;
	phases AB;
	from N_1100005360;
	to N_1100005366;
	status CLOSED;
}

object switch {
	name L_1100005211_Switch;
	phases AB;
	from N_1100005372;
	to N_1100005369;
	status CLOSED;
}

//*********************************************
// Cap, Reg, PV Objects
//*********************************************
#include "AT0001_glmfile_equip_manual.glm"
//#include "AT0001_glmfile_equip_volt.glm"
#include "AT0001_glmfile_PVend.glm"
//#include "AT0001_glmfile_PVcenter.glm"
//#include "AT0001_glmfile_PVdist.glm"

//*********************************************
// Recorder Objects
//*********************************************

object multi_recorder {
	property N_1100005371:voltage_A.real,N_1100005371:voltage_A.imag,N_1100005371:voltage_B.real,N_1100005371:voltage_B.imag,N_1100005371:voltage_C.real,N_1100005371:voltage_C.imag,N_1100038973:voltage_A.real,N_1100038973:voltage_A.imag,N_1100038973:voltage_B.real,N_1100038973:voltage_B.imag,N_1100038973:voltage_C.real,N_1100038973:voltage_C.imag,N_1100006702:voltage_A.real,N_1100006702:voltage_A.imag,N_1100006702:voltage_B.real,N_1100006702:voltage_B.imag,N_1100006702:voltage_C.real,N_1100006702:voltage_C.imag,N_1100006171:voltage_A.real,N_1100006171:voltage_A.imag,N_1100006171:voltage_B.real,N_1100006171:voltage_B.imag,N_1100006171:voltage_C.real,N_1100006171:voltage_C.imag;
	file "Cap_node_log.csv";
	interval 60;
	limit 2880;
};