//
//********************************
// A demonstration of cyme xml to Gridlab-D input
// created by: Vaibhav Donde
//

clock{
	timestamp '2000-07-17 0:00:00';
	stoptime '2000-07-18 0:00:00';
}
#set profiler=1


//********************************
// modules
//********************************
module tape;
module powerflow{
	solver_method FBS;
	default_maximum_voltage_error 1e-9;
};

//*********************************************
// Conductor Objects
//*********************************************
// OHCond_1/0_AAC_I
object overhead_line_conductor {
	name OHCond_1/0_AAC_I;
	resistance 0.8820750323;
	geometric_mean_radius 0.0110971584;
	diameter 0.367999264;
}

// OHCond_2_ACSR_I
object overhead_line_conductor {
	name OHCond_2_ACSR_I;
	resistance 1.3505631832;
	geometric_mean_radius 0.060464504;
	diameter 0.32499935;
}

// OHCond_715_AAC_I
object overhead_line_conductor {
	name OHCond_715_AAC_I;
	resistance 0.1324968876;
	geometric_mean_radius 0.0311920128;
	diameter 0.972998054;
}

// OHCond_NONE
object overhead_line_conductor {
	name OHCond_NONE;
	resistance 0.0;
	geometric_mean_radius 0.0;
	diameter 0.0;
}

// OHCond_4/0_ACSR_I
object overhead_line_conductor {
	name OHCond_4/0_ACSR_I;
	resistance 0.4287883292;
	geometric_mean_radius 0.0976549808;
	diameter 0.562998874;
}

// OHCond_4_ACSR_I
object overhead_line_conductor {
	name OHCond_4_ACSR_I;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_6_CU_I
object overhead_line_conductor {
	name OHCond_6_CU_I;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// OHCond_DEFAULT
object overhead_line_conductor {
	name OHCond_DEFAULT;
	resistance 0.27792611;
	geometric_mean_radius 0.01667552;
	diameter 0.52799107;
}

// OHCond_4A_CW_I
object overhead_line_conductor {
	name OHCond_4A_CW_I;
	resistance 1.3949621609;
	geometric_mean_radius 0.0060384472;
	diameter 0.28999942;
}

// OHCond_4/0_AAC_I
object overhead_line_conductor {
	name OHCond_4/0_AAC_I;
	resistance 0.4406874934;
	geometric_mean_radius 0.015765976;
	diameter 0.521998956;
}

// OHCond_4_CU_I
object overhead_line_conductor {
	name OHCond_4_CU_I;
	resistance 1.4181103321;
	geometric_mean_radius 0.006998208;
	diameter 0.231999536;
}

// OHCond_397_AAC_I
object overhead_line_conductor {
	name OHCond_397_AAC_I;
	resistance 0.2354936969;
	geometric_mean_radius 0.0227941632;
	diameter 0.722998554;
}

// UGCable_1/0_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_PEC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1000_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1000_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4_CU_P&L_15KV_3P
object underground_line_conductor {
	name UGCable_4_CU_P&L_15KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_750_CU_1C_XLP-PVC_15KV_3P
object underground_line_conductor {
	name UGCable_750_CU_1C_XLP-PVC_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_700_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1000_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1000_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_CU_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_2_CU_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_DEFAULT
object underground_line_conductor {
	name UGCable_DEFAULT;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4_CU_P&L_15KV_2P
object underground_line_conductor {
	name UGCable_4_CU_P&L_15KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P&N
object underground_line_conductor {
	name UGCable_700_AL_XLP-CONC-PVC_22KV_3P&N;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4/0_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_4/0_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_15KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_15KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_350_AL_XLP-CONC-PVC_22KV_3P&N
object underground_line_conductor {
	name UGCable_350_AL_XLP-CONC-PVC_22KV_3P&N;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P&N
object underground_line_conductor {
	name UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P&N;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_350_AL_XLP-PVC_22KV_3P&N
object underground_line_conductor {
	name UGCable_350_AL_XLP-PVC_22KV_3P&N;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-CIC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-CIC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_600_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_600_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4/0_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_4/0_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

//*********************************************
// Line spacing objects
//*********************************************
// OHSpacing_VERTICAL_3P_52
object line_spacing {
	name OHSpacing_VERTICAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 4.3332773592;
	distance_BN 4.3332773592;
	distance_CN 4.3332773592;
}

// OHSpacing_TRIANGULAR_3P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_PEC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_15KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_15KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P&N
object line_spacing {
	name UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P&N;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1000_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1000_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_2P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_52;
	distance_AB 4.33328064;
	distance_BC 4.33328064;
	distance_AC 4.33328064;
	distance_AN 4.3332773592;
	distance_BN 4.3332773592;
	distance_CN 4.3332773592;
}

// UGSpacing_4/0_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_4/0_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_72
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_72;
	distance_AB 5.99992704;
	distance_BC 5.99992704;
	distance_AC 5.99992704;
	distance_AN 8.1599007744;
	distance_BN 8.1599007744;
	distance_CN 8.1599007744;
}

// UGSpacing_2_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_HORIZONTAL_2P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_CU_PEC_22KV_2P
object line_spacing {
	name UGSpacing_2_CU_PEC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_3P_30
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// UGSpacing_750_CU_1C_XLP-PVC_15KV_3P
object line_spacing {
	name UGSpacing_750_CU_1C_XLP-PVC_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_4_CU_P&L_15KV_2P
object line_spacing {
	name UGSpacing_4_CU_P&L_15KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_DEFAULT
object line_spacing {
	name UGSpacing_DEFAULT;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_4/0_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_4/0_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_PEC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_PEC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_350_AL_XLP-PVC_22KV_3P&N
object line_spacing {
	name UGSpacing_350_AL_XLP-PVC_22KV_3P&N;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_350_AL_XLP-CONC-PVC_22KV_3P&N
object line_spacing {
	name UGSpacing_350_AL_XLP-CONC-PVC_22KV_3P&N;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P&N
object line_spacing {
	name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P&N;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_4_CU_P&L_15KV_3P
object line_spacing {
	name UGSpacing_4_CU_P&L_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_PEC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

//*********************************************
// Line Config objects
//*********************************************
// L_300011644_LineConfig
object line_configuration {
	name L_300011644_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015127_LineConfig
object line_configuration {
	name L_300015127_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084973_LineConfig
object line_configuration {
	name L_300084973_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300030648_LineConfig
object line_configuration {
	name L_300030648_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084792_LineConfig
object line_configuration {
	name L_300084792_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300013989_LineConfig
object line_configuration {
	name L_300013989_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084812_LineConfig
object line_configuration {
	name L_300084812_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300009871_LineConfig
object line_configuration {
	name L_300009871_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084847_LineConfig
object line_configuration {
	name L_300084847_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084747_LineConfig
object line_configuration {
	name L_300084747_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084850_LineConfig
object line_configuration {
	name L_300084850_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300030022_LineConfig
object line_configuration {
	name L_300030022_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084721_LineConfig
object line_configuration {
	name L_300084721_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015040_LineConfig
object line_configuration {
	name L_300015040_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300115284_LineConfig
object line_configuration {
	name L_300115284_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084715_LineConfig
object line_configuration {
	name L_300084715_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300053020_LineConfig
object line_configuration {
	name L_300053020_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005523_LineConfig
object line_configuration {
	name L_300005523_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084968_LineConfig
object line_configuration {
	name L_300084968_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084795_LineConfig
object line_configuration {
	name L_300084795_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300115312_LineConfig
object line_configuration {
	name L_300115312_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084852_LineConfig
object line_configuration {
	name L_300084852_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300011641_LineConfig
object line_configuration {
	name L_300011641_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013986_LineConfig
object line_configuration {
	name L_300013986_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084840_LineConfig
object line_configuration {
	name L_300084840_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084806_LineConfig
object line_configuration {
	name L_300084806_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084800_LineConfig
object line_configuration {
	name L_300084800_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084731_LineConfig
object line_configuration {
	name L_300084731_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084965_LineConfig
object line_configuration {
	name L_300084965_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084694_LineConfig
object line_configuration {
	name L_300084694_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300115313_LineConfig
object line_configuration {
	name L_300115313_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084842_LineConfig
object line_configuration {
	name L_300084842_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084803_LineConfig
object line_configuration {
	name L_300084803_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084853_LineConfig
object line_configuration {
	name L_300084853_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084868_LineConfig
object line_configuration {
	name L_300084868_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_300084741_LineConfig
object line_configuration {
	name L_300084741_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013988_LineConfig
object line_configuration {
	name L_300013988_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300036172_LineConfig
object line_configuration {
	name L_300036172_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300027836_LineConfig
object line_configuration {
	name L_300027836_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013984_LineConfig
object line_configuration {
	name L_300013984_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005525_LineConfig
object line_configuration {
	name L_300005525_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300085324_LineConfig
object line_configuration {
	name L_300085324_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300099157_LineConfig
object line_configuration {
	name L_300099157_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300014206_LineConfig
object line_configuration {
	name L_300014206_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_300084788_LineConfig
object line_configuration {
	name L_300084788_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084804_LineConfig
object line_configuration {
	name L_300084804_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300085281_LineConfig
object line_configuration {
	name L_300085281_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300121093_LineConfig
object line_configuration {
	name L_300121093_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300051647_LineConfig
object line_configuration {
	name L_300051647_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300018416_LineConfig
object line_configuration {
	name L_300018416_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300052954_LineConfig
object line_configuration {
	name L_300052954_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084730_LineConfig
object line_configuration {
	name L_300084730_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015033_LineConfig
object line_configuration {
	name L_300015033_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015044_LineConfig
object line_configuration {
	name L_300015044_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015126_LineConfig
object line_configuration {
	name L_300015126_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300009867_LineConfig
object line_configuration {
	name L_300009867_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084796_LineConfig
object line_configuration {
	name L_300084796_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084790_LineConfig
object line_configuration {
	name L_300084790_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300097447_LineConfig
object line_configuration {
	name L_300097447_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084722_LineConfig
object line_configuration {
	name L_300084722_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300085276_LineConfig
object line_configuration {
	name L_300085276_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300011636_LineConfig
object line_configuration {
	name L_300011636_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084967_LineConfig
object line_configuration {
	name L_300084967_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300115282_LineConfig
object line_configuration {
	name L_300115282_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084966_LineConfig
object line_configuration {
	name L_300084966_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084793_LineConfig
object line_configuration {
	name L_300084793_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300085280_LineConfig
object line_configuration {
	name L_300085280_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084983_LineConfig
object line_configuration {
	name L_300084983_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084817_LineConfig
object line_configuration {
	name L_300084817_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300015043_LineConfig
object line_configuration {
	name L_300015043_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084810_LineConfig
object line_configuration {
	name L_300084810_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084737_LineConfig
object line_configuration {
	name L_300084737_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300008645_LineConfig
object line_configuration {
	name L_300008645_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084750_LineConfig
object line_configuration {
	name L_300084750_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300115310_LineConfig
object line_configuration {
	name L_300115310_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013876_LineConfig
object line_configuration {
	name L_300013876_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015037_LineConfig
object line_configuration {
	name L_300015037_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084683_LineConfig
object line_configuration {
	name L_300084683_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084733_LineConfig
object line_configuration {
	name L_300084733_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084691_LineConfig
object line_configuration {
	name L_300084691_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084851_LineConfig
object line_configuration {
	name L_300084851_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084723_LineConfig
object line_configuration {
	name L_300084723_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300085320_LineConfig
object line_configuration {
	name L_300085320_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084843_LineConfig
object line_configuration {
	name L_300084843_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300108979_LineConfig
object line_configuration {
	name L_300108979_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300018431_LineConfig
object line_configuration {
	name L_300018431_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300115283_LineConfig
object line_configuration {
	name L_300115283_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084752_LineConfig
object line_configuration {
	name L_300084752_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084798_LineConfig
object line_configuration {
	name L_300084798_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084727_LineConfig
object line_configuration {
	name L_300084727_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300085278_LineConfig
object line_configuration {
	name L_300085278_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300110280_LineConfig
object line_configuration {
	name L_300110280_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300052953_LineConfig
object line_configuration {
	name L_300052953_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005530_LineConfig
object line_configuration {
	name L_300005530_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084690_LineConfig
object line_configuration {
	name L_300084690_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084802_LineConfig
object line_configuration {
	name L_300084802_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084813_LineConfig
object line_configuration {
	name L_300084813_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300027580_LineConfig
object line_configuration {
	name L_300027580_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084693_LineConfig
object line_configuration {
	name L_300084693_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300011638_LineConfig
object line_configuration {
	name L_300011638_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084846_LineConfig
object line_configuration {
	name L_300084846_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084971_LineConfig
object line_configuration {
	name L_300084971_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084781_LineConfig
object line_configuration {
	name L_300084781_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300120811_LineConfig
object line_configuration {
	name L_300120811_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005524_LineConfig
object line_configuration {
	name L_300005524_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084720_LineConfig
object line_configuration {
	name L_300084720_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084692_LineConfig
object line_configuration {
	name L_300084692_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084807_LineConfig
object line_configuration {
	name L_300084807_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300018425_LineConfig
object line_configuration {
	name L_300018425_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084974_LineConfig
object line_configuration {
	name L_300084974_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300085279_LineConfig
object line_configuration {
	name L_300085279_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300085277_LineConfig
object line_configuration {
	name L_300085277_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015041_LineConfig
object line_configuration {
	name L_300015041_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300085321_LineConfig
object line_configuration {
	name L_300085321_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084854_LineConfig
object line_configuration {
	name L_300084854_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300015125_LineConfig
object line_configuration {
	name L_300015125_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015048_LineConfig
object line_configuration {
	name L_300015048_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300018426_LineConfig
object line_configuration {
	name L_300018426_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084787_LineConfig
object line_configuration {
	name L_300084787_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084786_LineConfig
object line_configuration {
	name L_300084786_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300029190_LineConfig
object line_configuration {
	name L_300029190_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084844_LineConfig
object line_configuration {
	name L_300084844_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005526_LineConfig
object line_configuration {
	name L_300005526_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084783_LineConfig
object line_configuration {
	name L_300084783_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084740_LineConfig
object line_configuration {
	name L_300084740_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300085322_LineConfig
object line_configuration {
	name L_300085322_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300099158_LineConfig
object line_configuration {
	name L_300099158_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300036173_LineConfig
object line_configuration {
	name L_300036173_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300027581_LineConfig
object line_configuration {
	name L_300027581_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084848_LineConfig
object line_configuration {
	name L_300084848_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084801_LineConfig
object line_configuration {
	name L_300084801_LineConfig;
	conductor_A OHCond_2_ACSR_I;
	conductor_B OHCond_2_ACSR_I;
	conductor_C OHCond_2_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013875_LineConfig
object line_configuration {
	name L_300013875_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300018428_LineConfig
object line_configuration {
	name L_300018428_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015633_LineConfig
object line_configuration {
	name L_300015633_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300015035_LineConfig
object line_configuration {
	name L_300015035_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084841_LineConfig
object line_configuration {
	name L_300084841_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084689_LineConfig
object line_configuration {
	name L_300084689_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300013991_LineConfig
object line_configuration {
	name L_300013991_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084719_LineConfig
object line_configuration {
	name L_300084719_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300085323_LineConfig
object line_configuration {
	name L_300085323_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084814_LineConfig
object line_configuration {
	name L_300084814_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084751_LineConfig
object line_configuration {
	name L_300084751_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300009874_LineConfig
object line_configuration {
	name L_300009874_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_300053740_LineConfig
object line_configuration {
	name L_300053740_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084729_LineConfig
object line_configuration {
	name L_300084729_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084969_LineConfig
object line_configuration {
	name L_300084969_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300099159_LineConfig
object line_configuration {
	name L_300099159_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084785_LineConfig
object line_configuration {
	name L_300084785_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300009872_LineConfig
object line_configuration {
	name L_300009872_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084735_LineConfig
object line_configuration {
	name L_300084735_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015046_LineConfig
object line_configuration {
	name L_300015046_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300012091_LineConfig
object line_configuration {
	name L_300012091_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084805_LineConfig
object line_configuration {
	name L_300084805_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084685_LineConfig
object line_configuration {
	name L_300084685_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084718_LineConfig
object line_configuration {
	name L_300084718_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300099920_LineConfig
object line_configuration {
	name L_300099920_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005531_LineConfig
object line_configuration {
	name L_300005531_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084839_LineConfig
object line_configuration {
	name L_300084839_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084779_LineConfig
object line_configuration {
	name L_300084779_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084736_LineConfig
object line_configuration {
	name L_300084736_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300009873_LineConfig
object line_configuration {
	name L_300009873_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300018424_LineConfig
object line_configuration {
	name L_300018424_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300034539_LineConfig
object line_configuration {
	name L_300034539_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300120330_LineConfig
object line_configuration {
	name L_300120330_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084791_LineConfig
object line_configuration {
	name L_300084791_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300012566_LineConfig
object line_configuration {
	name L_300012566_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300036917_LineConfig
object line_configuration {
	name L_300036917_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013990_LineConfig
object line_configuration {
	name L_300013990_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013873_LineConfig
object line_configuration {
	name L_300013873_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084682_LineConfig
object line_configuration {
	name L_300084682_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300115923_LineConfig
object line_configuration {
	name L_300115923_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300121092_LineConfig
object line_configuration {
	name L_300121092_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084749_LineConfig
object line_configuration {
	name L_300084749_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300011640_LineConfig
object line_configuration {
	name L_300011640_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084784_LineConfig
object line_configuration {
	name L_300084784_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300011635_LineConfig
object line_configuration {
	name L_300011635_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084873_LineConfig
object line_configuration {
	name L_300084873_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013870_LineConfig
object line_configuration {
	name L_300013870_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005522_LineConfig
object line_configuration {
	name L_300005522_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300108960_LineConfig
object line_configuration {
	name L_300108960_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084726_LineConfig
object line_configuration {
	name L_300084726_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084808_LineConfig
object line_configuration {
	name L_300084808_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084809_LineConfig
object line_configuration {
	name L_300084809_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300052955_LineConfig
object line_configuration {
	name L_300052955_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300115318_LineConfig
object line_configuration {
	name L_300115318_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084972_LineConfig
object line_configuration {
	name L_300084972_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300015051_LineConfig
object line_configuration {
	name L_300015051_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084725_LineConfig
object line_configuration {
	name L_300084725_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084778_LineConfig
object line_configuration {
	name L_300084778_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300015038_LineConfig
object line_configuration {
	name L_300015038_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015123_LineConfig
object line_configuration {
	name L_300015123_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005532_LineConfig
object line_configuration {
	name L_300005532_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084811_LineConfig
object line_configuration {
	name L_300084811_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300022008_LineConfig
object line_configuration {
	name L_300022008_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300115101_LineConfig
object line_configuration {
	name L_300115101_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300115309_LineConfig
object line_configuration {
	name L_300115309_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084794_LineConfig
object line_configuration {
	name L_300084794_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300084742_LineConfig
object line_configuration {
	name L_300084742_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084780_LineConfig
object line_configuration {
	name L_300084780_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300015047_LineConfig
object line_configuration {
	name L_300015047_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084866_LineConfig
object line_configuration {
	name L_300084866_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084789_LineConfig
object line_configuration {
	name L_300084789_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084717_LineConfig
object line_configuration {
	name L_300084717_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084815_LineConfig
object line_configuration {
	name L_300084815_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300019492_LineConfig
object line_configuration {
	name L_300019492_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300011637_LineConfig
object line_configuration {
	name L_300011637_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300016134_LineConfig
object line_configuration {
	name L_300016134_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084975_LineConfig
object line_configuration {
	name L_300084975_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084869_LineConfig
object line_configuration {
	name L_300084869_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_300084953_LineConfig
object line_configuration {
	name L_300084953_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300005528_LineConfig
object line_configuration {
	name L_300005528_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300118856_LineConfig
object line_configuration {
	name L_300118856_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300120643_LineConfig
object line_configuration {
	name L_300120643_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300015050_LineConfig
object line_configuration {
	name L_300015050_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300008560_LineConfig
object line_configuration {
	name L_300008560_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300018427_LineConfig
object line_configuration {
	name L_300018427_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084724_LineConfig
object line_configuration {
	name L_300084724_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_300121091_LineConfig
object line_configuration {
	name L_300121091_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084728_LineConfig
object line_configuration {
	name L_300084728_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084732_LineConfig
object line_configuration {
	name L_300084732_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084849_LineConfig
object line_configuration {
	name L_300084849_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300084681_LineConfig
object line_configuration {
	name L_300084681_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300005520_LineConfig
object line_configuration {
	name L_300005520_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_300016136_LineConfig
object line_configuration {
	name L_300016136_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084845_LineConfig
object line_configuration {
	name L_300084845_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084716_LineConfig
object line_configuration {
	name L_300084716_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300115316_LineConfig
object line_configuration {
	name L_300115316_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300053297_LineConfig
object line_configuration {
	name L_300053297_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084782_LineConfig
object line_configuration {
	name L_300084782_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300013869_LineConfig
object line_configuration {
	name L_300013869_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_300084970_LineConfig
object line_configuration {
	name L_300084970_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// UGConfig_700_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P&N
object line_configuration {
	name UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P&N;
}

// UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_PEC_22KV_3P;
}

// UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

// UGConfig_2_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_3P;
}

// UGConfig_4/0_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_4/0_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4/0_AL_XLP-PVC_22KV_3P;
}

// UGConfig_700_AL_XLP-CONC-PVC_22KV_3P&N
object line_configuration {
	name UGConfig_700_AL_XLP-CONC-PVC_22KV_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P&N;
}

// UGConfig_350_AL_XLP-PVC_22KV_3P&N
object line_configuration {
	name UGConfig_350_AL_XLP-PVC_22KV_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_350_AL_XLP-PVC_22KV_3P&N;
}

// UGConfig_2_CU_PEC_22KV_2P
object line_configuration {
	name UGConfig_2_CU_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_CU_PEC_22KV_2P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_4/0_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_4/0_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4/0_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_4_CU_P&L_15KV_2P
object line_configuration {
	name UGConfig_4_CU_P&L_15KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4_CU_P&L_15KV_2P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_DEFAULT
object line_configuration {
	name UGConfig_DEFAULT;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_DEFAULT;
}

// UGConfig_2_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_22KV_3P;
}

// UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_1/0_AL_PEC_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_PEC_22KV_2P;
}

// UGConfig_750_CU_1C_XLP-PVC_15KV_3P
object line_configuration {
	name UGConfig_750_CU_1C_XLP-PVC_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_750_CU_1C_XLP-PVC_15KV_3P;
}

// UGConfig_1000_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_1000_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-PVC_22KV_3P;
}

// UGConfig_350_AL_XLP-CONC-PVC_22KV_3P&N
object line_configuration {
	name UGConfig_350_AL_XLP-CONC-PVC_22KV_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_350_AL_XLP-CONC-PVC_22KV_3P&N;
}

// UGConfig_2_AL_PEC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_4_CU_P&L_15KV_3P
object line_configuration {
	name UGConfig_4_CU_P&L_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4_CU_P&L_15KV_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_15KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_15KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_15KV_2P;
}

//*********************************************
// Node Objects
//*********************************************
object node {
	name N_300029314;
	nominal_voltage 7274.613;
	phases ABC;
	bustype SWING;
}

object node {
	name N_300084675;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C044_62041111-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237458;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084739;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_300237454;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237455;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237456;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237457;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237450;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237451;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237452;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237453;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085211;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085210;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085213;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300028419;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300011047;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300011046;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229189;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229171;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224341;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300029008;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229223;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224344;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300013034;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300029007;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014116;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014117;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229180;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084679;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300229426;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229427;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229424;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229423;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229420;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229421;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229428;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224337;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224336;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229152;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224338;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229150;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229151;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300052350;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229157;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300013721;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300013725;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300232305;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229120;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006085;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006084;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300229172;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229452;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229451;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229456;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229175;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015087;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300001828;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006082;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300031411;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015088;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019351;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019350;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019353;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229179;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229242;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006078;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300006079;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_300229240;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300028420;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229128;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084731;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084737;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300012210;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012213;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012212;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012215;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300012214;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300012217;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085252;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015016;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300015017;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015018;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015019;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014590;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085212;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237441;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300028418;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229114;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229112;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014591;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015902;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229116;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229115;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229113;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229119;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300031409;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085026;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085027;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084695;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300017752;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300084699;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300018469;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229418;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229417;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229415;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229414;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229413;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084998;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084689;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229208;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300035534;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229202;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229203;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229200;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229201;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229206;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229207;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229205;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229163;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229162;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229161;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229160;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229166;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300003597;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012596;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229169;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229168;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229382;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300020646;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300020645;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300020644;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229235;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084904;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300229412;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239939;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239931;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239930;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239932;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239936;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300241521;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300241522;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084698;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014115;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237463;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085209;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239928;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237466;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015029;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015028;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015023;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015022;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015020;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015027;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015026;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229385;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229384;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229239;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300232290;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229232;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229247;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229245;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229243;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229129;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229127;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229126;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229125;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014403;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229248;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010600;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010601;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010602;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010603;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010607;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300035535;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300017749;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229209;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300018468;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019333;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019334;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084668;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229154;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229440;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229441;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229442;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229444;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229445;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229446;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229447;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229448;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229449;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015090;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229122;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224353;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224352;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224351;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229237;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229236;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224355;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229234;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224358;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019346;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019347;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084748;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_300015021;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019343;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084902;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300084727;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300012208;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012207;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084728;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300084701;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300027800;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229158;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300100949;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229159;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019348;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300019349;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300217708;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237443;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300217705;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300034993;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_C041_62041111-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300100074;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300003101;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084615;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229416;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229156;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085233;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085232;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229121;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085234;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300008847;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012209;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300009651;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300009650;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300009657;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300031410;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300230400;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300084702;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006086;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229408;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300027580;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229395;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229406;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229407;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229400;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229376;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300018481;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229238;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229379;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229170;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006087;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229174;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006080;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229176;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229177;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006089;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006088;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229222;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006083;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300030488;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300030489;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084903;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300239927;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239925;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239922;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239920;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239921;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229396;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300028382;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084653;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300084717;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084801;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084659;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300240207;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300240206;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084671;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300053182;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229399;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015030;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015031;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229392;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229393;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C2216_62041111-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229397;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300098078;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300084622;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300003097;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084680;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084786;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015901;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085032;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229454;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229138;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239937;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229135;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229136;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229137;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229130;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300005954;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300229133;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300052347;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300052423;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085008;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085001;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229230;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085006;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300027579;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239918;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014269;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224340;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229221;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224342;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224343;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229224;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229225;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229227;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229181;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229183;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229182;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229185;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229184;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229187;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229186;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300001827;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229377;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300001483;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229435;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229434;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300025985;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300025984;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239915;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239911;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229438;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239919;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229388;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229199;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224357;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229211;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224339;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300003586;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084741;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_300084742;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_300229198;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237449;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237447;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237444;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237442;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224356;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300008858;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300008859;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229219;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300051017;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229218;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006092;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300028421;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300013716;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229144;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300224354;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300232317;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229431;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229145;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C1995_62041111-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229437;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229436;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300232319;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300052349;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300052348;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300052346;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006090;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300006091;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300069802;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300006094;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300237464;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012219;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229147;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300005960;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300229140;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229143;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012218;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014198;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014199;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300014195;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014196;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229139;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229123;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229149;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300026245;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229148;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012211;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084999;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010590;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010592;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010594;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010595;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010596;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010597;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229131;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229132;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012216;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229380;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229383;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084705;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084700;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229381;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300001476;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014193;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300241523;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229212;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300014194;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229378;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300240211;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229386;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015025;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239941;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015024;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300239946;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300232316;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300016890;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084651;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300215132;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300003089;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229394;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300241524;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014589;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300015015;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300229241;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C032_62041111-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300097279;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300215135;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300215133;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C046_62041111-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300215131;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085039;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085038;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084685;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300084687;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085036;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300085031;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300031412;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300020751;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229188;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300012601;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229215;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_300003587;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229210;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300003585;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229197;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300003589;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014118;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C039L_62041111-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300229117;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300010593;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300014200;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_300013284;
	nominal_voltage 7274.613;
	phases ABC;
}

//*********************************************
// Load Objects
//*********************************************
#include "D0001_glmfile_loads.glm"

//*********************************************
// Line Objects
//*********************************************
object overhead_line {
	name L_300099157;
	phases ABC;
	length 154.000004928 ft;
	from N_300006083;
	to N_300100074;
	configuration L_300099157_LineConfig;
}

object overhead_line {
	name L_300015633;
	phases AB;
	length 50.0000016 ft;
	from N_300084727;
	to N_300015496;
	configuration L_300015633_LineConfig;
}

object overhead_line {
	name L_300099159;
	phases ABC;
	length 380.00001216 ft;
	from N_300006080;
	to N_300006083;
	configuration L_300099159_LineConfig;
}

object overhead_line {
	name L_300099158;
	phases ABC;
	length 25.0000008 ft;
	from N_300100949;
	to N_300100075;
	configuration L_300099158_LineConfig;
}

object overhead_line {
	name L_300084792;
	phases AB;
	length 256.000008192 ft;
	from N_300084714;
	to N_300084726;
	configuration L_300084792_LineConfig;
}

object overhead_line {
	name L_300084751;
	phases ABC;
	length 148.000004736 ft;
	from N_300014120;
	to N_300084685;
	configuration L_300084751_LineConfig;
}

object overhead_line {
	name L_300018416;
	phases AB;
	length 256.000008192 ft;
	from N_300084782;
	to N_300017747;
	configuration L_300018416_LineConfig;
}

object overhead_line {
	name L_300084752;
	phases ABC;
	length 80.00000256 ft;
	from N_300084685;
	to N_300084686;
	configuration L_300084752_LineConfig;
}

object overhead_line {
	name L_300016136;
	phases ABC;
	length 45.00000144 ft;
	from N_300015902;
	to N_300015901;
	configuration L_300016136_LineConfig;
}

object overhead_line {
	name L_300016134;
	phases ABC;
	length 355.00001136 ft;
	from N_300015901;
	to N_300014196;
	configuration L_300016134_LineConfig;
}

object overhead_line {
	name L_300011644;
	phases ABC;
	length 170.00000544 ft;
	from N_300012219;
	to N_300012218;
	configuration L_300011644_LineConfig;
}

object overhead_line {
	name L_300120643;
	phases ABC;
	length 324.000010368 ft;
	from N_300014193;
	to N_300240211;
	configuration L_300120643_LineConfig;
}

object overhead_line {
	name L_300019492;
	phases ABC;
	length 148.000004736 ft;
	from N_300084685;
	to N_300018468;
	configuration L_300019492_LineConfig;
}

object overhead_line {
	name L_300084854;
	phases AB;
	length 140.00000448 ft;
	from N_300084781;
	to N_300084788;
	configuration L_300084854_LineConfig;
}

object overhead_line {
	name L_300084852;
	phases ABC;
	length 49.000001568 ft;
	from N_300052713;
	to N_300084786;
	configuration L_300084852_LineConfig;
}

object overhead_line {
	name L_300084853;
	phases AB;
	length 51.000001632 ft;
	from N_300084786;
	to N_300084787;
	configuration L_300084853_LineConfig;
}

object overhead_line {
	name L_300120330;
	phases ABC;
	length 164.000005248 ft;
	from N_300084622;
	to N_300084623;
	configuration L_300120330_LineConfig;
}

object overhead_line {
	name L_300084851;
	phases AB;
	length 138.000004416 ft;
	from N_300084784;
	to N_300084785;
	configuration L_300084851_LineConfig;
}

object overhead_line {
	name L_300005528;
	phases ABC;
	length 38.000001216 ft;
	from N_300232258;
	to N_300006089;
	configuration L_300005528_LineConfig;
}

object overhead_line {
	name L_300097447;
	phases AB;
	length 120.00000384 ft;
	from N_300084731;
	to N_300098059;
	configuration L_300097447_LineConfig;
}

object overhead_line {
	name L_300084690;
	phases ABC;
	length 81.000002592 ft;
	from N_300014194;
	to N_300084625;
	configuration L_300084690_LineConfig;
}

object overhead_line {
	name L_300084691;
	phases AB;
	length 371.000011872 ft;
	from N_300084624;
	to N_300084626;
	configuration L_300084691_LineConfig;
}

object overhead_line {
	name L_300005523;
	phases ABC;
	length 100.0000032 ft;
	from N_300029007;
	to N_300006082;
	configuration L_300005523_LineConfig;
}

object overhead_line {
	name L_300084983;
	phases ABC;
	length 147.000004704 ft;
	from N_300010601;
	to N_300084917;
	configuration L_300084983_LineConfig;
}

object overhead_line {
	name L_300005525;
	phases ABC;
	length 180.00000576 ft;
	from N_300084733;
	to N_300006086;
	configuration L_300005525_LineConfig;
}

object overhead_line {
	name L_300108960;
	phases ABC;
	length 150.0000048 ft;
	from N_300014117;
	to N_300224336;
	configuration L_300108960_LineConfig;
}

object overhead_line {
	name L_300015033;
	phases ABC;
	length 120.00000384 ft;
	from N_300015017;
	to N_300012219;
	configuration L_300015033_LineConfig;
}

object overhead_line {
	name L_300008560;
	phases BC;
	length 262.000008384 ft;
	from N_300084751;
	to N_300009268;
	configuration L_300008560_LineConfig;
}

object overhead_line {
	name L_300009867;
	phases ABC;
	length 168.000005376 ft;
	from N_300084774;
	to N_300010594;
	configuration L_300009867_LineConfig;
}

object overhead_line {
	name L_300084747;
	phases ABC;
	length 41.000001312 ft;
	from N_300014119;
	to N_300084681;
	configuration L_300084747_LineConfig;
}

object overhead_line {
	name L_300084742;
	phases ABC;
	length 144.000004608 ft;
	from N_300014117;
	to N_300084676;
	configuration L_300084742_LineConfig;
}

object overhead_line {
	name L_300084740;
	phases ABC;
	length 80.00000256 ft;
	from N_300014115;
	to N_300084674;
	configuration L_300084740_LineConfig;
}

object overhead_line {
	name L_300084741;
	phases ABC;
	length 155.00000496 ft;
	from N_300084676;
	to N_300084675;
	configuration L_300084741_LineConfig;
}

object overhead_line {
	name L_300005524;
	phases ABC;
	length 71.000002272 ft;
	from N_300006086;
	to N_300006087;
	configuration L_300005524_LineConfig;
}

object overhead_line {
	name L_300034539;
	phases ABC;
	length 232.000007424 ft;
	from N_300084887;
	to N_300027800;
	configuration L_300034539_LineConfig;
}

object overhead_line {
	name L_300084749;
	phases ABC;
	length 74.000002368 ft;
	from N_300084684;
	to N_300084683;
	configuration L_300084749_LineConfig;
}

object overhead_line {
	name L_300015037;
	phases ABC;
	length 132.000004224 ft;
	from N_300084670;
	to N_300015020;
	configuration L_300015037_LineConfig;
}

object overhead_line {
	name L_300015035;
	phases ABC;
	length 20.00000064 ft;
	from N_300015020;
	to N_300015019;
	configuration L_300015035_LineConfig;
}

object overhead_line {
	name L_300013988;
	phases ABC;
	length 20.00000064 ft;
	from N_300014196;
	to N_300014195;
	configuration L_300013988_LineConfig;
}

object overhead_line {
	name L_300013989;
	phases ABC;
	length 523.000016736 ft;
	from N_300084621;
	to N_300014197;
	configuration L_300013989_LineConfig;
}

object overhead_line {
	name L_300084750;
	phases ABC;
	length 194.000006208 ft;
	from N_300084669;
	to N_300084684;
	configuration L_300084750_LineConfig;
}

object overhead_line {
	name L_300013984;
	phases ABC;
	length 100.0000032 ft;
	from N_300084623;
	to N_300014194;
	configuration L_300013984_LineConfig;
}

object overhead_line {
	name L_300005526;
	phases ABC;
	length 150.0000048 ft;
	from N_300006089;
	to N_300006088;
	configuration L_300005526_LineConfig;
}

object overhead_line {
	name L_300013986;
	phases ABC;
	length 118.000003776 ft;
	from N_300084671;
	to N_300014193;
	configuration L_300013986_LineConfig;
}

object overhead_line {
	name L_300015038;
	phases ABC;
	length 42.000001344 ft;
	from N_300084722;
	to N_300015017;
	configuration L_300015038_LineConfig;
}

object overhead_line {
	name L_300084782;
	phases ABC;
	length 195.00000624 ft;
	from N_300028418;
	to N_300084716;
	configuration L_300084782_LineConfig;
}

object overhead_line {
	name L_300030648;
	phases ABC;
	length 195.00000624 ft;
	from N_300084716;
	to N_300029007;
	configuration L_300030648_LineConfig;
}

object overhead_line {
	name L_300108979;
	phases ABC;
	length 370.00001184 ft;
	from N_300224358;
	to N_300224357;
	configuration L_300108979_LineConfig;
}

object overhead_line {
	name L_300005532;
	phases ABC;
	length 251.000008032 ft;
	from N_300006094;
	to N_300006093;
	configuration L_300005532_LineConfig;
}

object overhead_line {
	name L_300005530;
	phases ABC;
	length 29.000000928 ft;
	from N_300084786;
	to N_300006080;
	configuration L_300005530_LineConfig;
}

object overhead_line {
	name L_300005531;
	phases ABC;
	length 160.00000512 ft;
	from N_300006093;
	to N_300006085;
	configuration L_300005531_LineConfig;
}

object overhead_line {
	name L_300085277;
	phases ABC;
	length 170.00000544 ft;
	from N_300006087;
	to N_300085217;
	configuration L_300085277_LineConfig;
}

object overhead_line {
	name L_300018431;
	phases AB;
	length 158.000005056 ft;
	from N_300084618;
	to N_300017761;
	configuration L_300018431_LineConfig;
}

object overhead_line {
	name L_300084725;
	phases ABC;
	length 389.000012448 ft;
	from N_300084655;
	to N_300084659;
	configuration L_300084725_LineConfig;
}

object overhead_line {
	name L_300036917;
	phases ABC;
	length 117.000003744 ft;
	from N_300084650;
	to N_300012212;
	configuration L_300036917_LineConfig;
}

object overhead_line {
	name L_300018425;
	phases AB;
	length 196.000006272 ft;
	from N_300084721;
	to N_300017752;
	configuration L_300018425_LineConfig;
}

object overhead_line {
	name L_300084733;
	phases ABC;
	length 51.000001632 ft;
	from N_300015019;
	to N_300084667;
	configuration L_300084733_LineConfig;
}

object overhead_line {
	name L_300084732;
	phases ABC;
	length 80.00000256 ft;
	from N_300012218;
	to N_300084666;
	configuration L_300084732_LineConfig;
}

object overhead_line {
	name L_300084731;
	phases ABC;
	length 89.000002848 ft;
	from N_300084666;
	to N_300084665;
	configuration L_300084731_LineConfig;
}

object overhead_line {
	name L_300084730;
	phases ABC;
	length 142.000004544 ft;
	from N_300232317;
	to N_300084664;
	configuration L_300084730_LineConfig;
}

object overhead_line {
	name L_300084737;
	phases ABC;
	length 67.000002144 ft;
	from N_300014195;
	to N_300084671;
	configuration L_300084737_LineConfig;
}

object overhead_line {
	name L_300084736;
	phases ABC;
	length 233.000007456 ft;
	from N_300015021;
	to N_300084670;
	configuration L_300084736_LineConfig;
}

object overhead_line {
	name L_300084735;
	phases ABC;
	length 57.000001824 ft;
	from N_300018468;
	to N_300084669;
	configuration L_300084735_LineConfig;
}

object overhead_line {
	name L_300027836;
	phases ABC;
	length 83.000002656 ft;
	from N_300085261;
	to N_300026245;
	configuration L_300027836_LineConfig;
}

object overhead_line {
	name L_300015125;
	phases ABC;
	length 204.000006528 ft;
	from N_300015089;
	to N_300015087;
	configuration L_300015125_LineConfig;
}

object overhead_line {
	name L_300015126;
	phases ABC;
	length 120.00000384 ft;
	from N_300085264;
	to N_300010590;
	configuration L_300015126_LineConfig;
}

object overhead_line {
	name L_300015127;
	phases ABC;
	length 150.0000048 ft;
	from N_300085263;
	to N_300015089;
	configuration L_300015127_LineConfig;
}

object overhead_line {
	name L_300009871;
	phases ABC;
	length 65.00000208 ft;
	from N_300084800;
	to N_300010596;
	configuration L_300009871_LineConfig;
}

object overhead_line {
	name L_300015123;
	phases ABC;
	length 143.000004576 ft;
	from N_300085265;
	to N_300014591;
	configuration L_300015123_LineConfig;
}

object overhead_line {
	name L_300015043;
	phases ABC;
	length 150.0000048 ft;
	from N_300015026;
	to N_300015025;
	configuration L_300015043_LineConfig;
}

object overhead_line {
	name L_300084839;
	phases ABC;
	length 392.000012544 ft;
	from N_300084778;
	to N_300084773;
	configuration L_300084839_LineConfig;
}

object overhead_line {
	name L_300015041;
	phases ABC;
	length 150.0000048 ft;
	from N_300015025;
	to N_300015018;
	configuration L_300015041_LineConfig;
}

object overhead_line {
	name L_300015040;
	phases ABC;
	length 224.000007168 ft;
	from N_300015022;
	to N_300015021;
	configuration L_300015040_LineConfig;
}

object overhead_line {
	name L_300012091;
	phases ABC;
	length 210.00000672 ft;
	from N_300084900;
	to N_300012596;
	configuration L_300012091_LineConfig;
}

object overhead_line {
	name L_300015046;
	phases ABC;
	length 93.000002976 ft;
	from N_300084719;
	to N_300015026;
	configuration L_300015046_LineConfig;
}

object overhead_line {
	name L_300015044;
	phases ABC;
	length 120.00000384 ft;
	from N_300015023;
	to N_300015022;
	configuration L_300015044_LineConfig;
}

object overhead_line {
	name L_300115309;
	phases ABC;
	length 157.000005024 ft;
	from N_300012218;
	to N_300232316;
	configuration L_300115309_LineConfig;
}

object overhead_line {
	name L_300015048;
	phases ABC;
	length 135.00000432 ft;
	from N_300084717;
	to N_300015027;
	configuration L_300015048_LineConfig;
}

object overhead_line {
	name L_300029190;
	phases ABC;
	length 71.000002272 ft;
	from N_300084777;
	to N_300027579;
	configuration L_300029190_LineConfig;
}

object overhead_line {
	name L_300027581;
	phases ABC;
	length 50.0000016 ft;
	from N_300025984;
	to N_300025985;
	configuration L_300027581_LineConfig;
}

object overhead_line {
	name L_300027580;
	phases ABC;
	length 167.000005344 ft;
	from N_300085220;
	to N_300025984;
	configuration L_300027580_LineConfig;
}

object overhead_line {
	name L_300018428;
	phases ABC;
	length 350.0000112 ft;
	from N_300012217;
	to N_300017749;
	configuration L_300018428_LineConfig;
}

object overhead_line {
	name L_300018426;
	phases AB;
	length 120.00000384 ft;
	from N_300084653;
	to N_300017753;
	configuration L_300018426_LineConfig;
}

object overhead_line {
	name L_300018427;
	phases ABC;
	length 106.000003392 ft;
	from N_300084628;
	to N_300017754;
	configuration L_300018427_LineConfig;
}

object overhead_line {
	name L_300018424;
	phases AB;
	length 279.000008928 ft;
	from N_300084724;
	to N_300017751;
	configuration L_300018424_LineConfig;
}

object overhead_line {
	name L_300084785;
	phases ABC;
	length 132.000004224 ft;
	from N_300015027;
	to N_300084719;
	configuration L_300084785_LineConfig;
}

object overhead_line {
	name L_300009872;
	phases ABC;
	length 239.000007648 ft;
	from N_300084807;
	to N_300010600;
	configuration L_300009872_LineConfig;
}

object overhead_line {
	name L_300022008;
	phases ABC;
	length 132.000004224 ft;
	from N_300015089;
	to N_300020751;
	configuration L_300022008_LineConfig;
}

object overhead_line {
	name L_300085322;
	phases ABC;
	length 110.00000352 ft;
	from N_300052350;
	to N_300085263;
	configuration L_300085322_LineConfig;
}

object overhead_line {
	name L_300084720;
	phases ABC;
	length 103.000003296 ft;
	from N_300017749;
	to N_300084654;
	configuration L_300084720_LineConfig;
}

object overhead_line {
	name L_300084721;
	phases ABC;
	length 275.0000088 ft;
	from N_300084660;
	to N_300084655;
	configuration L_300084721_LineConfig;
}

object overhead_line {
	name L_300084722;
	phases ABC;
	length 117.000003744 ft;
	from N_300084659;
	to N_300084656;
	configuration L_300084722_LineConfig;
}

object overhead_line {
	name L_300084723;
	phases ABC;
	length 187.000005984 ft;
	from N_300084656;
	to N_300084657;
	configuration L_300084723_LineConfig;
}

object overhead_line {
	name L_300084724;
	phases AB;
	length 136.000004352 ft;
	from N_300084655;
	to N_300084658;
	configuration L_300084724_LineConfig;
}

object overhead_line {
	name L_300084866;
	phases ABC;
	length 195.00000624 ft;
	from N_300010600;
	to N_300084800;
	configuration L_300084866_LineConfig;
}

object overhead_line {
	name L_300084726;
	phases ABC;
	length 110.00000352 ft;
	from N_300013030;
	to N_300084660;
	configuration L_300084726_LineConfig;
}

object overhead_line {
	name L_300084727;
	phases AB;
	length 273.000008736 ft;
	from N_300084658;
	to N_300084661;
	configuration L_300084727_LineConfig;
}

object overhead_line {
	name L_300084728;
	phases ABC;
	length 41.000001312 ft;
	from N_300012209;
	to N_300084662;
	configuration L_300084728_LineConfig;
}

object overhead_line {
	name L_300084729;
	phases ABC;
	length 101.000003232 ft;
	from N_300084662;
	to N_300084663;
	configuration L_300084729_LineConfig;
}

object overhead_line {
	name L_300015050;
	phases ABC;
	length 279.000008928 ft;
	from N_300015029;
	to N_300015028;
	configuration L_300015050_LineConfig;
}

object overhead_line {
	name L_300015051;
	phases ABC;
	length 86.000002752 ft;
	from N_300084715;
	to N_300015029;
	configuration L_300015051_LineConfig;
}

object overhead_line {
	name L_300115312;
	phases ABC;
	length 164.000005248 ft;
	from N_300014194;
	to N_300232319;
	configuration L_300115312_LineConfig;
}

object overhead_line {
	name L_300012566;
	phases ABC;
	length 120.00000384 ft;
	from N_300012216;
	to N_300013030;
	configuration L_300012566_LineConfig;
}

object overhead_line {
	name L_300084809;
	phases BC;
	length 276.000008832 ft;
	from N_300084739;
	to N_300084743;
	configuration L_300084809_LineConfig;
}

object overhead_line {
	name L_300084808;
	phases BC;
	length 437.000013984 ft;
	from N_300084744;
	to N_300084742;
	configuration L_300084808_LineConfig;
}

object overhead_line {
	name L_300115316;
	phases ABC;
	length 147.000004704 ft;
	from N_300232316;
	to N_300012208;
	configuration L_300115316_LineConfig;
}

object overhead_line {
	name L_300115318;
	phases ABC;
	length 296.000009472 ft;
	from N_300012212;
	to N_300084619;
	configuration L_300115318_LineConfig;
}

object overhead_line {
	name L_300084804;
	phases BC;
	length 143.000004576 ft;
	from N_300006079;
	to N_300084738;
	configuration L_300084804_LineConfig;
}

object overhead_line {
	name L_300084807;
	phases BC;
	length 82.000002624 ft;
	from N_300084743;
	to N_300084741;
	configuration L_300084807_LineConfig;
}

object overhead_line {
	name L_300084806;
	phases BC;
	length 150.0000048 ft;
	from N_300084739;
	to N_300084740;
	configuration L_300084806_LineConfig;
}

object overhead_line {
	name L_300084801;
	phases ABC;
	length 114.000003648 ft;
	from N_300006092;
	to N_300100077;
	configuration L_300084801_LineConfig;
}

object overhead_line {
	name L_300084800;
	phases ABC;
	length 91.000002912 ft;
	from N_300084716;
	to N_300084734;
	configuration L_300084800_LineConfig;
}

object overhead_line {
	name L_300084803;
	phases AB;
	length 41.000001312 ft;
	from N_300100077;
	to N_300084737;
	configuration L_300084803_LineConfig;
}

object overhead_line {
	name L_300084802;
	phases AB;
	length 100.0000032 ft;
	from N_300225912;
	to N_300084736;
	configuration L_300084802_LineConfig;
}

object overhead_line {
	name L_300015047;
	phases ABC;
	length 100.0000032 ft;
	from N_300015028;
	to N_300015023;
	configuration L_300015047_LineConfig;
}

object overhead_line {
	name L_300053020;
	phases ABC;
	length 128.000004096 ft;
	from N_300085216;
	to N_300052423;
	configuration L_300053020_LineConfig;
}

object overhead_line {
	name L_300084810;
	phases BC;
	length 33.000001056 ft;
	from N_300084741;
	to N_300084744;
	configuration L_300084810_LineConfig;
}

object overhead_line {
	name L_300013869;
	phases ABC;
	length 130.00000416 ft;
	from N_300084674;
	to N_300014116;
	configuration L_300013869_LineConfig;
}

object overhead_line {
	name L_300011641;
	phases ABC;
	length 113.000003616 ft;
	from N_300084665;
	to N_300012211;
	configuration L_300011641_LineConfig;
}

object overhead_line {
	name L_300011640;
	phases ABC;
	length 204.000006528 ft;
	from N_300084619;
	to N_300012207;
	configuration L_300011640_LineConfig;
}

object overhead_line {
	name L_300115923;
	phases ABC;
	length 224.000007168 ft;
	from N_300010596;
	to N_300010593;
	configuration L_300115923_LineConfig;
}

object overhead_line {
	name L_300084850;
	phases AB;
	length 98.000003136 ft;
	from N_300084783;
	to N_300084784;
	configuration L_300084850_LineConfig;
}

object overhead_line {
	name L_300118856;
	phases ABC;
	length 389.000012448 ft;
	from N_300084725;
	to N_300237136;
	configuration L_300118856_LineConfig;
}

object overhead_line {
	name L_300085276;
	phases ABC;
	length 234.000007488 ft;
	from N_300085217;
	to N_300085216;
	configuration L_300085276_LineConfig;
}

object overhead_line {
	name L_300085279;
	phases ABC;
	length 177.000005664 ft;
	from N_300052423;
	to N_300085219;
	configuration L_300085279_LineConfig;
}

object overhead_line {
	name L_300085278;
	phases AB;
	length 121.000003872 ft;
	from N_300085217;
	to N_300085218;
	configuration L_300085278_LineConfig;
}

object overhead_line {
	name L_300013990;
	phases ABC;
	length 105.00000336 ft;
	from N_300232319;
	to N_300013034;
	configuration L_300013990_LineConfig;
}

object overhead_line {
	name L_300084715;
	phases ABC;
	length 68.000002176 ft;
	from N_300012212;
	to N_300084649;
	configuration L_300084715_LineConfig;
}

object overhead_line {
	name L_300084717;
	phases ABC;
	length 355.00001136 ft;
	from N_300012208;
	to N_300084651;
	configuration L_300084717_LineConfig;
}

object overhead_line {
	name L_300084716;
	phases ABC;
	length 58.000001856 ft;
	from N_300084651;
	to N_300084650;
	configuration L_300084716_LineConfig;
}

object overhead_line {
	name L_300084719;
	phases AB;
	length 108.000003456 ft;
	from N_300084652;
	to N_300084653;
	configuration L_300084719_LineConfig;
}

object overhead_line {
	name L_300084718;
	phases AB;
	length 28.000000896 ft;
	from N_300012215;
	to N_300084652;
	configuration L_300084718_LineConfig;
}

object overhead_line {
	name L_300036172;
	phases AB;
	length 137.000004384 ft;
	from N_300084617;
	to N_300034993;
	configuration L_300036172_LineConfig;
}

object overhead_line {
	name L_300036173;
	phases ABC;
	length 393.000012576 ft;
	from N_300084654;
	to N_300034994;
	configuration L_300036173_LineConfig;
}

object overhead_line {
	name L_300084812;
	phases BC;
	length 150.0000048 ft;
	from N_300084742;
	to N_300084746;
	configuration L_300084812_LineConfig;
}

object overhead_line {
	name L_300084813;
	phases BC;
	length 153.000004896 ft;
	from N_300084748;
	to N_300084747;
	configuration L_300084813_LineConfig;
}

object overhead_line {
	name L_300051647;
	phases ABC;
	length 93.000002976 ft;
	from N_300010593;
	to N_300051017;
	configuration L_300051647_LineConfig;
}

object overhead_line {
	name L_300084811;
	phases BC;
	length 290.00000928 ft;
	from N_300084742;
	to N_300084745;
	configuration L_300084811_LineConfig;
}

object overhead_line {
	name L_300084798;
	phases ABC;
	length 94.000003008 ft;
	from N_300006086;
	to N_300084731;
	configuration L_300084798_LineConfig;
}

object overhead_line {
	name L_300084814;
	phases BC;
	length 357.000011424 ft;
	from N_300084741;
	to N_300084748;
	configuration L_300084814_LineConfig;
}

object overhead_line {
	name L_300053297;
	phases ABC;
	length 92.000002944 ft;
	from N_300052714;
	to N_300052713;
	configuration L_300053297_LineConfig;
}

object overhead_line {
	name L_300084953;
	phases ABC;
	length 454.000014528 ft;
	from N_300237136;
	to N_300084887;
	configuration L_300084953_LineConfig;
}

object overhead_line {
	name L_300084794;
	phases AB;
	length 147.000004704 ft;
	from N_300084729;
	to N_300084728;
	configuration L_300084794_LineConfig;
}

object overhead_line {
	name L_300084796;
	phases AB;
	length 247.000007904 ft;
	from N_300084728;
	to N_300084730;
	configuration L_300084796_LineConfig;
}

object overhead_line {
	name L_300084791;
	phases ABC;
	length 430.00001376 ft;
	from N_300084720;
	to N_300084725;
	configuration L_300084791_LineConfig;
}

object overhead_line {
	name L_300084790;
	phases AB;
	length 292.000009344 ft;
	from N_300015015;
	to N_300084724;
	configuration L_300084790_LineConfig;
}

object overhead_line {
	name L_300084793;
	phases AB;
	length 411.000013152 ft;
	from N_300084726;
	to N_300084727;
	configuration L_300084793_LineConfig;
}

object overhead_line {
	name L_300084817;
	phases BC;
	length 394.000012608 ft;
	from N_300084747;
	to N_300084751;
	configuration L_300084817_LineConfig;
}

object overhead_line {
	name L_300084841;
	phases AB;
	length 108.000003456 ft;
	from N_300006090;
	to N_300084775;
	configuration L_300084841_LineConfig;
}

object overhead_line {
	name L_300013875;
	phases ABC;
	length 345.00001104 ft;
	from N_300084683;
	to N_300014119;
	configuration L_300013875_LineConfig;
}

object overhead_line {
	name L_300013876;
	phases ABC;
	length 190.00000608 ft;
	from N_300012210;
	to N_300014120;
	configuration L_300013876_LineConfig;
}

object overhead_line {
	name L_300084692;
	phases AB;
	length 410.00001312 ft;
	from N_300084626;
	to N_300084627;
	configuration L_300084692_LineConfig;
}

object overhead_line {
	name L_300013870;
	phases ABC;
	length 31.000000992 ft;
	from N_300084675;
	to N_300014115;
	configuration L_300013870_LineConfig;
}

object overhead_line {
	name L_300013873;
	phases ABC;
	length 290.00000928 ft;
	from N_300014119;
	to N_300014117;
	configuration L_300013873_LineConfig;
}

object overhead_line {
	name L_300084815;
	phases BC;
	length 150.0000048 ft;
	from N_300084748;
	to N_300084749;
	configuration L_300084815_LineConfig;
}

object overhead_line {
	name L_300084795;
	phases AB;
	length 108.000003456 ft;
	from N_300084727;
	to N_300084729;
	configuration L_300084795_LineConfig;
}

object overhead_line {
	name L_300005520;
	phases AB;
	length 122.000003904 ft;
	from N_300006080;
	to N_300006084;
	configuration L_300005520_LineConfig;
}

object overhead_line {
	name L_300121091;
	phases ABC;
	length 410.00001312 ft;
	from N_300027579;
	to N_300052714;
	configuration L_300121091_LineConfig;
}

object overhead_line {
	name L_300121092;
	phases ABC;
	length 150.0000048 ft;
	from N_300010592;
	to N_300006094;
	configuration L_300121092_LineConfig;
}

object overhead_line {
	name L_300121093;
	phases ABC;
	length 253.000008096 ft;
	from N_300084773;
	to N_300010592;
	configuration L_300121093_LineConfig;
}

object overhead_line {
	name L_300014206;
	phases ABC;
	length 41.000001312 ft;
	from N_300084801;
	to N_300010602;
	configuration L_300014206_LineConfig;
}

object overhead_line {
	name L_300084693;
	phases ABC;
	length 222.000007104 ft;
	from N_300084620;
	to N_300084628;
	configuration L_300084693_LineConfig;
}

object overhead_line {
	name L_300005522;
	phases ABC;
	length 80.00000256 ft;
	from N_300006082;
	to N_300006091;
	configuration L_300005522_LineConfig;
}

object overhead_line {
	name L_300110280;
	phases AB;
	length 100.0000032 ft;
	from N_300084737;
	to N_300225912;
	configuration L_300110280_LineConfig;
}

object overhead_line {
	name L_300084968;
	phases AB;
	length 250.000008 ft;
	from N_300084901;
	to N_300084902;
	configuration L_300084968_LineConfig;
}

object overhead_line {
	name L_300084694;
	phases AB;
	length 140.00000448 ft;
	from N_300017754;
	to N_300084629;
	configuration L_300084694_LineConfig;
}

object overhead_line {
	name L_300053740;
	phases ABC;
	length 181.000005792 ft;
	from N_300084776;
	to N_300053182;
	configuration L_300053740_LineConfig;
}

object overhead_line {
	name L_300052953;
	phases ABC;
	length 246.000007872 ft;
	from N_300015090;
	to N_300052348;
	configuration L_300052953_LineConfig;
}

object overhead_line {
	name L_300052954;
	phases ABC;
	length 246.000007872 ft;
	from N_300052348;
	to N_300052349;
	configuration L_300052954_LineConfig;
}

object overhead_line {
	name L_300052955;
	phases ABC;
	length 120.00000384 ft;
	from N_300028382;
	to N_300052350;
	configuration L_300052955_LineConfig;
}

object overhead_line {
	name L_300008645;
	phases AB;
	length 233.000007456 ft;
	from N_300084905;
	to N_300009356;
	configuration L_300008645_LineConfig;
}

object overhead_line {
	name L_300013991;
	phases ABC;
	length 210.00000672 ft;
	from N_300014197;
	to N_300014200;
	configuration L_300013991_LineConfig;
}

object overhead_line {
	name L_300009873;
	phases ABC;
	length 34.000001088 ft;
	from N_300084917;
	to N_300010607;
	configuration L_300009873_LineConfig;
}

object overhead_line {
	name L_300084783;
	phases ABC;
	length 248.000007936 ft;
	from N_300015028;
	to N_300084717;
	configuration L_300084783_LineConfig;
}

object overhead_line {
	name L_300084780;
	phases AB;
	length 101.000003232 ft;
	from N_300084713;
	to N_300084714;
	configuration L_300084780_LineConfig;
}

object overhead_line {
	name L_300084781;
	phases ABC;
	length 16.000000512 ft;
	from N_300006091;
	to N_300084715;
	configuration L_300084781_LineConfig;
}

object overhead_line {
	name L_300084786;
	phases ABC;
	length 265.00000848 ft;
	from N_300014269;
	to N_300084720;
	configuration L_300084786_LineConfig;
}

object overhead_line {
	name L_300084787;
	phases AB;
	length 378.000012096 ft;
	from N_300015016;
	to N_300084721;
	configuration L_300084787_LineConfig;
}

object overhead_line {
	name L_300084784;
	phases ABC;
	length 230.00000736 ft;
	from N_300084717;
	to N_300084718;
	configuration L_300084784_LineConfig;
}

object overhead_line {
	name L_300009874;
	phases ABC;
	length 41.000001312 ft;
	from N_300010602;
	to N_300010601;
	configuration L_300009874_LineConfig;
}

object overhead_line {
	name L_300084788;
	phases ABC;
	length 128.000004096 ft;
	from N_300084723;
	to N_300084722;
	configuration L_300084788_LineConfig;
}

object overhead_line {
	name L_300084789;
	phases ABC;
	length 184.000005888 ft;
	from N_300015018;
	to N_300084723;
	configuration L_300084789_LineConfig;
}

object overhead_line {
	name L_300084869;
	phases ABC;
	length 350.0000112 ft;
	from N_300019333;
	to N_300084801;
	configuration L_300084869_LineConfig;
}

object overhead_line {
	name L_300084868;
	phases AB;
	length 349.000011168 ft;
	from N_300084801;
	to N_300084802;
	configuration L_300084868_LineConfig;
}

object overhead_line {
	name L_300084974;
	phases AB;
	length 136.000004352 ft;
	from N_300084907;
	to N_300084908;
	configuration L_300084974_LineConfig;
}

object overhead_line {
	name L_300084779;
	phases AB;
	length 91.000002912 ft;
	from N_300084712;
	to N_300084713;
	configuration L_300084779_LineConfig;
}

object overhead_line {
	name L_300084778;
	phases AB;
	length 41.000001312 ft;
	from N_300006078;
	to N_300084712;
	configuration L_300084778_LineConfig;
}

object overhead_line {
	name L_300115101;
	phases ABC;
	length 81.000002592 ft;
	from N_300012207;
	to N_300232290;
	configuration L_300115101_LineConfig;
}

object overhead_line {
	name L_300115310;
	phases ABC;
	length 22.000000704 ft;
	from N_300012211;
	to N_300232317;
	configuration L_300115310_LineConfig;
}

object overhead_line {
	name L_300115313;
	phases ABC;
	length 477.000015264 ft;
	from N_300014194;
	to N_300084621;
	configuration L_300115313_LineConfig;
}

object overhead_line {
	name L_300084873;
	phases ABC;
	length 161.000005152 ft;
	from N_300010601;
	to N_300084807;
	configuration L_300084873_LineConfig;
}

object overhead_line {
	name L_300099920;
	phases ABC;
	length 90.00000288 ft;
	from N_300100074;
	to N_300100949;
	configuration L_300099920_LineConfig;
}

object overhead_line {
	name L_300085323;
	phases ABC;
	length 230.00000736 ft;
	from N_300015089;
	to N_300085264;
	configuration L_300085323_LineConfig;
}

object overhead_line {
	name L_300084971;
	phases AB;
	length 223.000007136 ft;
	from N_300084906;
	to N_300084905;
	configuration L_300084971_LineConfig;
}

object overhead_line {
	name L_300084970;
	phases AB;
	length 140.00000448 ft;
	from N_300084903;
	to N_300084904;
	configuration L_300084970_LineConfig;
}

object overhead_line {
	name L_300084973;
	phases AB;
	length 194.000006208 ft;
	from N_300084909;
	to N_300084907;
	configuration L_300084973_LineConfig;
}

object overhead_line {
	name L_300084972;
	phases AB;
	length 282.000009024 ft;
	from N_300084908;
	to N_300084906;
	configuration L_300084972_LineConfig;
}

object overhead_line {
	name L_300115282;
	phases ABC;
	length 128.000004096 ft;
	from N_300100074;
	to N_300232258;
	configuration L_300115282_LineConfig;
}

object overhead_line {
	name L_300115283;
	phases ABC;
	length 108.000003456 ft;
	from N_300084731;
	to N_300028418;
	configuration L_300115283_LineConfig;
}

object overhead_line {
	name L_300030022;
	phases ABC;
	length 55.00000176 ft;
	from N_300085262;
	to N_300028382;
	configuration L_300030022_LineConfig;
}

object overhead_line {
	name L_300115284;
	phases ABC;
	length 180.00000576 ft;
	from N_300006088;
	to N_300084733;
	configuration L_300115284_LineConfig;
}

object overhead_line {
	name L_300084965;
	phases ABC;
	length 228.000007296 ft;
	from N_300085221;
	to N_300084899;
	configuration L_300084965_LineConfig;
}

object overhead_line {
	name L_300084805;
	phases BC;
	length 153.000004896 ft;
	from N_300084738;
	to N_300084739;
	configuration L_300084805_LineConfig;
}

object overhead_line {
	name L_300085281;
	phases ABC;
	length 155.00000496 ft;
	from N_300025984;
	to N_300085221;
	configuration L_300085281_LineConfig;
}

object overhead_line {
	name L_300084683;
	phases AB;
	length 106.000003392 ft;
	from N_300034993;
	to N_300084618;
	configuration L_300084683_LineConfig;
}

object overhead_line {
	name L_300084975;
	phases AB;
	length 428.000013696 ft;
	from N_300084785;
	to N_300084909;
	configuration L_300084975_LineConfig;
}

object overhead_line {
	name L_300084849;
	phases AB;
	length 29.000000928 ft;
	from N_300006084;
	to N_300084783;
	configuration L_300084849_LineConfig;
}

object overhead_line {
	name L_300084848;
	phases AB;
	length 128.000004096 ft;
	from N_300084781;
	to N_300084782;
	configuration L_300084848_LineConfig;
}

object overhead_line {
	name L_300011635;
	phases ABC;
	length 247.000007904 ft;
	from N_300012209;
	to N_300012216;
	configuration L_300011635_LineConfig;
}

object overhead_line {
	name L_300011636;
	phases ABC;
	length 88.000002816 ft;
	from N_300084663;
	to N_300012210;
	configuration L_300011636_LineConfig;
}

object overhead_line {
	name L_300011637;
	phases ABC;
	length 106.000003392 ft;
	from N_300084664;
	to N_300012209;
	configuration L_300011637_LineConfig;
}

object overhead_line {
	name L_300011638;
	phases ABC;
	length 72.000002304 ft;
	from N_300084649;
	to N_300012217;
	configuration L_300011638_LineConfig;
}

object overhead_line {
	name L_300084840;
	phases ABC;
	length 192.000006144 ft;
	from N_300010592;
	to N_300084774;
	configuration L_300084840_LineConfig;
}

object overhead_line {
	name L_300084843;
	phases ABC;
	length 36.000001152 ft;
	from N_300053182;
	to N_300084777;
	configuration L_300084843_LineConfig;
}

object overhead_line {
	name L_300084842;
	phases ABC;
	length 483.000015456 ft;
	from N_300084779;
	to N_300084776;
	configuration L_300084842_LineConfig;
}

object overhead_line {
	name L_300084845;
	phases ABC;
	length 169.000005408 ft;
	from N_300006085;
	to N_300084779;
	configuration L_300084845_LineConfig;
}

object overhead_line {
	name L_300084844;
	phases ABC;
	length 202.000006464 ft;
	from N_300051017;
	to N_300084778;
	configuration L_300084844_LineConfig;
}

object overhead_line {
	name L_300084847;
	phases AB;
	length 101.000003232 ft;
	from N_300084780;
	to N_300084781;
	configuration L_300084847_LineConfig;
}

object overhead_line {
	name L_300084846;
	phases AB;
	length 157.000005024 ft;
	from N_300084775;
	to N_300084780;
	configuration L_300084846_LineConfig;
}

object overhead_line {
	name L_300084689;
	phases AB;
	length 265.00000848 ft;
	from N_300084622;
	to N_300084624;
	configuration L_300084689_LineConfig;
}

object overhead_line {
	name L_300085324;
	phases ABC;
	length 122.000003904 ft;
	from N_300015087;
	to N_300085265;
	configuration L_300085324_LineConfig;
}

object overhead_line {
	name L_300084966;
	phases ABC;
	length 82.000002624 ft;
	from N_300084901;
	to N_300084900;
	configuration L_300084966_LineConfig;
}

object overhead_line {
	name L_300084967;
	phases ABC;
	length 295.00000944 ft;
	from N_300084899;
	to N_300084901;
	configuration L_300084967_LineConfig;
}

object overhead_line {
	name L_300085321;
	phases ABC;
	length 53.000001696 ft;
	from N_300052349;
	to N_300085262;
	configuration L_300085321_LineConfig;
}

object overhead_line {
	name L_300085320;
	phases ABC;
	length 147.000004704 ft;
	from N_300020751;
	to N_300085261;
	configuration L_300085320_LineConfig;
}

object overhead_line {
	name L_300085280;
	phases ABC;
	length 128.000004096 ft;
	from N_300085219;
	to N_300085220;
	configuration L_300085280_LineConfig;
}

object overhead_line {
	name L_300084682;
	phases AB;
	length 312.000009984 ft;
	from N_300084616;
	to N_300084617;
	configuration L_300084682_LineConfig;
}

object overhead_line {
	name L_300084681;
	phases AB;
	length 37.000001184 ft;
	from N_300012214;
	to N_300084616;
	configuration L_300084681_LineConfig;
}

object overhead_line {
	name L_300084969;
	phases AB;
	length 42.000001344 ft;
	from N_300084902;
	to N_300084903;
	configuration L_300084969_LineConfig;
}

object overhead_line {
	name L_300084685;
	phases ABC;
	length 197.000006304 ft;
	from N_300034994;
	to N_300084620;
	configuration L_300084685_LineConfig;
}

object underground_line {
	name L_300084738;
	phases AB;
	length 121.000003872 ft;
	from N_300084673;
	to N_300084672;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_300085098;
	phases ABC;
	length 100.0000032 ft;
	from N_300003587;
	to N_300085032;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300084753;
	phases ABC;
	length 133.000004256 ft;
	from N_300011049;
	to N_300084687;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084755;
	phases ABC;
	length 143.000004576 ft;
	from N_300084689;
	to N_300084690;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300084754;
	phases ABC;
	length 229.000007328 ft;
	from N_300084682;
	to N_300084688;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084757;
	phases ABC;
	length 181.000005792 ft;
	from N_300084692;
	to N_300084693;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300084756;
	phases ABC;
	length 247.000007904 ft;
	from N_300084690;
	to N_300084692;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300084759;
	phases ABC;
	length 119.000003808 ft;
	from N_300084693;
	to N_300084697;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300016137;
	phases ABC;
	length 250.000008 ft;
	from N_300014116;
	to N_300015902;
	configuration UGConfig_4/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300002741;
	phases ABC;
	length 230.00000736 ft;
	from N_300003097;
	to N_300003101;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300019494;
	phases ABC;
	length 40.00000128 ft;
	from N_300018469;
	to N_300018470;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300102038;
	phases ABC;
	length 70.00000224 ft;
	from N_300215133;
	to N_300215134;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112928;
	phases ABC;
	length 300.0000096 ft;
	from N_300229239;
	to N_300229240;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113078;
	phases ABC;
	length 20.00000064 ft;
	from N_300229396;
	to N_300229399;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112885;
	phases ABC;
	length 180.00000576 ft;
	from N_300229187;
	to N_300229188;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112884;
	phases ABC;
	length 60.00000192 ft;
	from N_300229186;
	to N_300229187;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120640;
	phases ABC;
	length 60.00000192 ft;
	from N_300240211;
	to N_300240206;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120641;
	phases ABC;
	length 357.000011424 ft;
	from N_300014198;
	to N_300240207;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113073;
	phases ABC;
	length 60.00000192 ft;
	from N_300229393;
	to N_300229394;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112888;
	phases ABC;
	length 40.00000128 ft;
	from N_300229189;
	to N_300229197;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113071;
	phases ABC;
	length 20.00000064 ft;
	from N_300229385;
	to N_300229392;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113077;
	phases ABC;
	length 30.00000096 ft;
	from N_300229397;
	to N_300229398;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112927;
	phases ABC;
	length 30.00000096 ft;
	from N_300229223;
	to N_300229239;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300102037;
	phases ABC;
	length 40.00000128 ft;
	from N_300215132;
	to N_300215133;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112925;
	phases ABC;
	length 20.00000064 ft;
	from N_300229237;
	to N_300229236;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300014255;
	phases ABC;
	length 41.000001312 ft;
	from N_300014403;
	to N_300014408;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300030650;
	phases ABC;
	length 55.00000176 ft;
	from N_300029008;
	to N_300029009;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108968;
	phases ABC;
	length 20.00000064 ft;
	from N_300224343;
	to N_300224344;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300015707;
	phases ABC;
	length 150.0000048 ft;
	from N_300010597;
	to N_300015564;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300017290;
	phases ABC;
	length 42.000001344 ft;
	from N_300085252;
	to N_300003597;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300108964;
	phases ABC;
	length 40.00000128 ft;
	from N_300011354;
	to N_300224340;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108967;
	phases ABC;
	length 10.00000032 ft;
	from N_300224341;
	to N_300224343;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108963;
	phases ABC;
	length 20.00000064 ft;
	from N_300224338;
	to N_300224339;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108962;
	phases ABC;
	length 10.00000032 ft;
	from N_300224340;
	to N_300224338;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113107;
	phases ABC;
	length 10.00000032 ft;
	from N_300229431;
	to N_300229434;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112869;
	phases ABC;
	length 170.00000544 ft;
	from N_300229170;
	to N_300229171;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112868;
	phases ABC;
	length 170.00000544 ft;
	from N_300229169;
	to N_300229170;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112863;
	phases ABC;
	length 30.00000096 ft;
	from N_300229163;
	to N_300229164;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112862;
	phases ABC;
	length 170.00000544 ft;
	from N_300229162;
	to N_300229163;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112861;
	phases ABC;
	length 30.00000096 ft;
	from N_300229161;
	to N_300229162;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300102039;
	phases ABC;
	length 56.000001792 ft;
	from N_300085039;
	to N_300215135;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300112867;
	phases ABC;
	length 260.00000832 ft;
	from N_300229168;
	to N_300229169;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113105;
	phases ABC;
	length 20.00000064 ft;
	from N_300229225;
	to N_300229431;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112865;
	phases ABC;
	length 50.0000016 ft;
	from N_300229166;
	to N_300229168;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085092;
	phases ABC;
	length 212.000006784 ft;
	from N_300030489;
	to N_300085026;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300085293;
	phases ABC;
	length 28.000000896 ft;
	from N_300084998;
	to N_300085233;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084744;
	phases AB;
	length 83.000002656 ft;
	from N_300084677;
	to N_300084678;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_300084745;
	phases AB;
	length 137.000004384 ft;
	from N_300084678;
	to N_300084679;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_300084743;
	phases AB;
	length 103.000003296 ft;
	from N_300014118;
	to N_300084677;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_300085292;
	phases ABC;
	length 407.000013024 ft;
	from N_300019346;
	to N_300085232;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112892;
	phases ABC;
	length 20.00000064 ft;
	from N_300229199;
	to N_300229201;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300084748;
	phases ABC;
	length 146.000004672 ft;
	from N_300084680;
	to N_300084682;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112893;
	phases ABC;
	length 220.00000704 ft;
	from N_300229201;
	to N_300229202;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113068;
	phases ABC;
	length 50.0000016 ft;
	from N_300229386;
	to N_300229388;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113069;
	phases ABC;
	length 130.00000416 ft;
	from N_300229388;
	to N_300229389;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112894;
	phases ABC;
	length 40.00000128 ft;
	from N_300229200;
	to N_300229203;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113104;
	phases ABC;
	length 110.00000352 ft;
	from N_300229428;
	to N_300229429;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300018790;
	phases ABC;
	length 190.00000608 ft;
	from N_300010595;
	to N_300018015;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300113102;
	phases ABC;
	length 20.00000064 ft;
	from N_300229426;
	to N_300229427;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113101;
	phases ABC;
	length 20.00000064 ft;
	from N_300229424;
	to N_300229426;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113100;
	phases AB;
	length 30.00000096 ft;
	from N_300229424;
	to N_300229425;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_300008922;
	phases ABC;
	length 60.00000192 ft;
	from N_300009657;
	to N_300003089;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300008923;
	phases ABC;
	length 337.000010784 ft;
	from N_300097280;
	to N_300009657;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300113063;
	phases ABC;
	length 20.00000064 ft;
	from N_300229380;
	to N_300229383;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113064;
	phases ABC;
	length 60.00000192 ft;
	from N_300229383;
	to N_300229384;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113066;
	phases ABC;
	length 10.00000032 ft;
	from N_300229385;
	to N_300229386;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113108;
	phases ABC;
	length 20.00000064 ft;
	from N_300229434;
	to N_300229435;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113119;
	phases ABC;
	length 10.00000032 ft;
	from N_300229445;
	to N_300229446;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108970;
	phases ABC;
	length 60.00000192 ft;
	from N_300224344;
	to N_300224351;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108971;
	phases ABC;
	length 70.00000224 ft;
	from N_300224351;
	to N_300224352;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108976;
	phases ABC;
	length 210.00000672 ft;
	from N_300224353;
	to N_300224354;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108977;
	phases ABC;
	length 420.00001344 ft;
	from N_300224354;
	to N_300224355;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112818;
	phases ABC;
	length 50.0000016 ft;
	from N_300229116;
	to N_300229117;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300108975;
	phases ABC;
	length 580.00001856 ft;
	from N_300224342;
	to N_300224353;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112816;
	phases ABC;
	length 20.00000064 ft;
	from N_300229114;
	to N_300229115;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112817;
	phases ABC;
	length 10.00000032 ft;
	from N_300229115;
	to N_300229116;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112814;
	phases ABC;
	length 340.00001088 ft;
	from N_300229113;
	to N_300229112;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112813;
	phases ABC;
	length 30.00000096 ft;
	from N_300229112;
	to N_300229111;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300032860;
	phases ABC;
	length 215.00000688 ft;
	from N_300031412;
	to N_300031411;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300032861;
	phases ABC;
	length 253.000008096 ft;
	from N_300085005;
	to N_300031412;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112878;
	phases ABC;
	length 30.00000096 ft;
	from N_300229180;
	to N_300229181;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112879;
	phases ABC;
	length 30.00000096 ft;
	from N_300229181;
	to N_300229182;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113091;
	phases ABC;
	length 200.0000064 ft;
	from N_300229415;
	to N_300229416;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113079;
	phases ABC;
	length 60.00000192 ft;
	from N_300229399;
	to N_300229400;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300001616;
	phases ABC;
	length 10.00000032 ft;
	from N_300035534;
	to N_300001827;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113087;
	phases ABC;
	length 20.00000064 ft;
	from N_300229232;
	to N_300229412;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112870;
	phases ABC;
	length 70.00000224 ft;
	from N_300229171;
	to N_300229172;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112872;
	phases ABC;
	length 40.00000128 ft;
	from N_300229174;
	to N_300229175;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112873;
	phases ABC;
	length 70.00000224 ft;
	from N_300229175;
	to N_300229176;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300001327;
	phases ABC;
	length 225.0000072 ft;
	from N_300085038;
	to N_300001483;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300112876;
	phases ABC;
	length 180.00000576 ft;
	from N_300229177;
	to N_300229179;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112877;
	phases ABC;
	length 40.00000128 ft;
	from N_300229179;
	to N_300229180;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112842;
	phases ABC;
	length 140.00000448 ft;
	from N_300229140;
	to N_300229141;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112923;
	phases ABC;
	length 20.00000064 ft;
	from N_300229235;
	to N_300229234;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300121342;
	phases ABC;
	length 30.00000096 ft;
	from N_300237457;
	to N_300241523;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300015943;
	phases ABC;
	length 44.000001408 ft;
	from N_300015031;
	to N_300015749;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300097454;
	phases AB;
	length 32.000001024 ft;
	from N_300098078;
	to N_300005960;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_300113114;
	phases ABC;
	length 10.00000032 ft;
	from N_300229440;
	to N_300229441;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113115;
	phases ABC;
	length 90.00000288 ft;
	from N_300229441;
	to N_300229442;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300104088;
	phases ABC;
	length 40.00000128 ft;
	from N_300217705;
	to N_300084689;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300113117;
	phases ABC;
	length 70.00000224 ft;
	from N_300229437;
	to N_300229444;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113111;
	phases ABC;
	length 80.00000256 ft;
	from N_300229437;
	to N_300229438;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113112;
	phases ABC;
	length 110.00000352 ft;
	from N_300229438;
	to N_300229439;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300084734;
	phases ABC;
	length 247.000007904 ft;
	from N_300015024;
	to N_300084668;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084739;
	phases AB;
	length 147.000004704 ft;
	from N_300084679;
	to N_300084673;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_300031983;
	phases ABC;
	length 450.0000144 ft;
	from N_300013725;
	to N_300030488;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300113118;
	phases ABC;
	length 220.00000704 ft;
	from N_300229444;
	to N_300229445;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300104087;
	phases ABC;
	length 8.000000256 ft;
	from N_300084700;
	to N_300217708;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300016659;
	phases ABC;
	length 122.000003904 ft;
	from N_300084813;
	to N_300016333;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300085311;
	phases ABC;
	length 64.000002048 ft;
	from N_300016890;
	to N_300085252;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300120457;
	phases ABC;
	length 825.0000264 ft;
	from N_300239919;
	to N_300239918;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120456;
	phases ABC;
	length 830.00002656 ft;
	from N_300239918;
	to N_300239915;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120454;
	phases ABC;
	length 850.0000272 ft;
	from N_300239915;
	to N_300239911;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085094;
	phases ABC;
	length 114.000003648 ft;
	from N_300085027;
	to N_300085028;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300112819;
	phases ABC;
	length 20.00000064 ft;
	from N_300229117;
	to N_300229118;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300029192;
	phases ABC;
	length 32.000001024 ft;
	from N_300027580;
	to N_300027581;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300120459;
	phases ABC;
	length 735.00002352 ft;
	from N_300239921;
	to N_300239920;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120458;
	phases ABC;
	length 780.00002496 ft;
	from N_300239920;
	to N_300239919;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300027582;
	phases ABC;
	length 180.00000576 ft;
	from N_300025985;
	to N_300025986;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300109757;
	phases ABC;
	length 30.00000096 ft;
	from N_300224357;
	to N_300229174;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300003170;
	phases ABC;
	length 112.000003584 ft;
	from N_300085032;
	to N_300003585;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300112860;
	phases ABC;
	length 10.00000032 ft;
	from N_300229160;
	to N_300229161;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112848;
	phases ABC;
	length 50.0000016 ft;
	from N_300229147;
	to N_300229148;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112880;
	phases ABC;
	length 60.00000192 ft;
	from N_300229182;
	to N_300229183;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112845;
	phases ABC;
	length 80.00000256 ft;
	from N_300229144;
	to N_300229145;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112844;
	phases ABC;
	length 20.00000064 ft;
	from N_300229143;
	to N_300229144;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112847;
	phases ABC;
	length 20.00000064 ft;
	from N_300229139;
	to N_300229147;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112846;
	phases ABC;
	length 20.00000064 ft;
	from N_300229145;
	to N_300229146;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112840;
	phases ABC;
	length 30.00000096 ft;
	from N_300229139;
	to N_300229140;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112843;
	phases ABC;
	length 30.00000096 ft;
	from N_300229139;
	to N_300229143;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119061;
	phases ABC;
	length 300.0000096 ft;
	from N_300237453;
	to N_300237458;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113129;
	phases ABC;
	length 170.00000544 ft;
	from N_300229176;
	to N_300229456;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113128;
	phases ABC;
	length 20.00000064 ft;
	from N_300229454;
	to N_300229455;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112929;
	phases ABC;
	length 530.00001696 ft;
	from N_300229240;
	to N_300229241;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113088;
	phases ABC;
	length 40.00000128 ft;
	from N_300229412;
	to N_300229413;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085102;
	phases ABC;
	length 73.000002336 ft;
	from N_300001828;
	to N_300085036;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113121;
	phases ABC;
	length 20.00000064 ft;
	from N_300229447;
	to N_300229448;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300018504;
	phases ABC;
	length 200.0000064 ft;
	from N_300015030;
	to N_300017813;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300113123;
	phases ABC;
	length 110.00000352 ft;
	from N_300229449;
	to N_300229450;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113122;
	phases ABC;
	length 20.00000064 ft;
	from N_300229448;
	to N_300229449;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113125;
	phases ABC;
	length 90.00000288 ft;
	from N_300229451;
	to N_300229452;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113124;
	phases ABC;
	length 20.00000064 ft;
	from N_300229447;
	to N_300229451;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113127;
	phases ABC;
	length 60.00000192 ft;
	from N_300229447;
	to N_300229454;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113126;
	phases ABC;
	length 40.00000128 ft;
	from N_300229452;
	to N_300229453;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300010359;
	phases ABC;
	length 50.0000016 ft;
	from N_300011046;
	to N_300011049;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112924;
	phases ABC;
	length 20.00000064 ft;
	from N_300229236;
	to N_300229235;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085107;
	phases ABC;
	length 391.000012512 ft;
	from N_300085040;
	to N_300085041;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300112886;
	phases ABC;
	length 400.0000128 ft;
	from N_300229188;
	to N_300229189;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300016648;
	phases ABC;
	length 64.000002048 ft;
	from N_300015088;
	to N_300016318;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112911;
	phases ABC;
	length 30.00000096 ft;
	from N_300229219;
	to N_300229230;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113072;
	phases ABC;
	length 60.00000192 ft;
	from N_300229392;
	to N_300229393;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085067;
	phases ABC;
	length 111.000003552 ft;
	from N_300020645;
	to N_300085001;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112852;
	phases ABC;
	length 140.00000448 ft;
	from N_300229151;
	to N_300229152;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112853;
	phases ABC;
	length 30.00000096 ft;
	from N_300229152;
	to N_300229153;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112851;
	phases ABC;
	length 100.0000032 ft;
	from N_300229150;
	to N_300229151;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112856;
	phases ABC;
	length 10.00000032 ft;
	from N_300229156;
	to N_300229129;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112857;
	phases ABC;
	length 20.00000064 ft;
	from N_300229157;
	to N_300229156;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112854;
	phases ABC;
	length 180.00000576 ft;
	from N_300229150;
	to N_300229154;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112855;
	phases ABC;
	length 190.00000608 ft;
	from N_300229154;
	to N_300229155;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112858;
	phases ABC;
	length 130.00000416 ft;
	from N_300229158;
	to N_300229157;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112859;
	phases ABC;
	length 30.00000096 ft;
	from N_300229159;
	to N_300229158;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112836;
	phases ABC;
	length 110.00000352 ft;
	from N_300229135;
	to N_300229136;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113076;
	phases ABC;
	length 50.0000016 ft;
	from N_300229396;
	to N_300229397;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085271;
	phases ABC;
	length 170.00000544 ft;
	from N_300085209;
	to N_300085211;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085270;
	phases ABC;
	length 96.000003072 ft;
	from N_300028420;
	to N_300085210;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085273;
	phases ABC;
	length 35.00000112 ft;
	from N_300085214;
	to N_300085213;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085272;
	phases ABC;
	length 202.000006464 ft;
	from N_300085215;
	to N_300085212;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085275;
	phases ABC;
	length 230.00000736 ft;
	from N_300085210;
	to N_300085215;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085274;
	phases ABC;
	length 43.000001376 ft;
	from N_300085211;
	to N_300085214;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300010361;
	phases ABC;
	length 107.000003424 ft;
	from N_300084702;
	to N_300217705;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300120478;
	phases ABC;
	length 6.000000192 ft;
	from N_300241521;
	to N_300239946;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300019343;
	phases ABC;
	length 154.000004928 ft;
	from N_300052347;
	to N_300015090;
	configuration UGConfig_1000_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300084767;
	phases ABC;
	length 510.00001632 ft;
	from N_300084711;
	to N_300084701;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112832;
	phases ABC;
	length 20.00000064 ft;
	from N_300229130;
	to N_300229131;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113116;
	phases ABC;
	length 50.0000016 ft;
	from N_300229442;
	to N_300229443;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120471;
	phases ABC;
	length 710.00002272 ft;
	from N_300239936;
	to N_300239931;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120473;
	phases ABC;
	length 50.0000016 ft;
	from N_300239939;
	to N_300239941;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113096;
	phases ABC;
	length 80.00000256 ft;
	from N_300229420;
	to N_300229421;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120475;
	phases ABC;
	length 180.00000576 ft;
	from N_300241522;
	to N_300239939;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113994;
	phases ABC;
	length 30.00000096 ft;
	from N_300229128;
	to N_300229135;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119048;
	phases ABC;
	length 1139.00003645 ft;
	from N_300237442;
	to N_300237443;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085074;
	phases ABC;
	length 37.000001184 ft;
	from N_300085006;
	to N_300085008;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300085073;
	phases ABC;
	length 174.000005568 ft;
	from N_300012601;
	to N_300085007;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300119056;
	phases ABC;
	length 21.000000672 ft;
	from N_300237466;
	to N_300237453;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085071;
	phases ABC;
	length 111.000003552 ft;
	from N_300085007;
	to N_300085005;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300085070;
	phases ABC;
	length 19.000000608 ft;
	from N_300031411;
	to N_300085004;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300030064;
	phases ABC;
	length 123.000003936 ft;
	from N_300085213;
	to N_300028422;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300030065;
	phases ABC;
	length 137.000004384 ft;
	from N_300085212;
	to N_300028423;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300005405;
	phases AB;
	length 50.0000016 ft;
	from N_300005954;
	to N_300005962;
	configuration UGConfig_2_CU_PEC_22KV_2P;
}

object underground_line {
	name L_300005403;
	phases AB;
	length 143.000004576 ft;
	from N_300005960;
	to N_300005952;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_300030062;
	phases ABC;
	length 440.00001408 ft;
	from N_300028419;
	to N_300028420;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085072;
	phases ABC;
	length 209.000006688 ft;
	from N_300019343;
	to N_300085006;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112827;
	phases ABC;
	length 160.00000512 ft;
	from N_300229126;
	to N_300229125;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112826;
	phases ABC;
	length 20.00000064 ft;
	from N_300229125;
	to N_300229119;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112825;
	phases ABC;
	length 20.00000064 ft;
	from N_300229123;
	to N_300229124;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112824;
	phases ABC;
	length 70.00000224 ft;
	from N_300229122;
	to N_300229123;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112823;
	phases ABC;
	length 30.00000096 ft;
	from N_300229121;
	to N_300229122;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112822;
	phases ABC;
	length 30.00000096 ft;
	from N_300229120;
	to N_300229121;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300049999;
	phases ABC;
	length 136.000004352 ft;
	from N_300035535;
	to N_300035536;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300020472;
	phases ABC;
	length 237.000007584 ft;
	from N_300084999;
	to N_300019342;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300020473;
	phases ABC;
	length 104.000003328 ft;
	from N_300085008;
	to N_300012601;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300020476;
	phases ABC;
	length 160.00000512 ft;
	from N_300019353;
	to N_300019346;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300020477;
	phases ABC;
	length 23.000000736 ft;
	from N_300085232;
	to N_300019347;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300032859;
	phases ABC;
	length 22.000000704 ft;
	from N_300085004;
	to N_300031410;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300032858;
	phases ABC;
	length 215.00000688 ft;
	from N_300031410;
	to N_300031409;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300012852;
	phases ABC;
	length 153.000004896 ft;
	from N_300013284;
	to N_300013275;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300119963;
	phases ABC;
	length 273.000008736 ft;
	from N_300001476;
	to N_300085040;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300121341;
	phases ABC;
	length 770.00002464 ft;
	from N_300241524;
	to N_300241522;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085269;
	phases ABC;
	length 109.000003488 ft;
	from N_300028421;
	to N_300085209;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085097;
	phases ABC;
	length 46.000001472 ft;
	from N_300003585;
	to N_300085031;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300112849;
	phases ABC;
	length 220.00000704 ft;
	from N_300229148;
	to N_300229149;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120466;
	phases ABC;
	length 610.00001952 ft;
	from N_300239928;
	to N_300239927;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300052951;
	phases ABC;
	length 75.0000024 ft;
	from N_300029314;
	to N_300052346;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300052952;
	phases ABC;
	length 62.000001984 ft;
	from N_300052346;
	to N_300052347;
	configuration UGConfig_1000_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300120465;
	phases ABC;
	length 420.00001344 ft;
	from N_300239927;
	to N_300239925;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120463;
	phases ABC;
	length 700.0000224 ft;
	from N_300239925;
	to N_300239922;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300120460;
	phases ABC;
	length 620.00001984 ft;
	from N_300239922;
	to N_300239921;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085064;
	phases ABC;
	length 627.000020064 ft;
	from N_300085002;
	to N_300084998;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300085065;
	phases ABC;
	length 28.000000896 ft;
	from N_300085234;
	to N_300084999;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300085066;
	phases ABC;
	length 4.000000128 ft;
	from N_300085233;
	to N_300085000;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112910;
	phases ABC;
	length 50.0000016 ft;
	from N_300229218;
	to N_300229219;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119049;
	phases ABC;
	length 42.000001344 ft;
	from N_300237443;
	to N_300237444;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300019694;
	phases ABC;
	length 54.000001728 ft;
	from N_300011047;
	to N_300084694;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300119046;
	phases ABC;
	length 10.00000032 ft;
	from N_300229378;
	to N_300237441;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119047;
	phases ABC;
	length 169.000005408 ft;
	from N_300237441;
	to N_300237442;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085103;
	phases ABC;
	length 157.000005024 ft;
	from N_300085036;
	to N_300035534;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300013372;
	phases ABC;
	length 213.000006816 ft;
	from N_300085028;
	to N_300013716;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300085100;
	phases ABC;
	length 40.00000128 ft;
	from N_300003089;
	to N_300085034;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300085068;
	phases ABC;
	length 381.000012192 ft;
	from N_300085001;
	to N_300085002;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300085069;
	phases ABC;
	length 43.000001376 ft;
	from N_300020644;
	to N_300085003;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300085105;
	phases ABC;
	length 123.000003936 ft;
	from N_300085041;
	to N_300085039;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300085104;
	phases ABC;
	length 114.000003648 ft;
	from N_300215131;
	to N_300085038;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112834;
	phases ABC;
	length 20.00000064 ft;
	from N_300229132;
	to N_300229133;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112835;
	phases ABC;
	length 30.00000096 ft;
	from N_300229133;
	to N_300229134;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113093;
	phases ABC;
	length 80.00000256 ft;
	from N_300229417;
	to N_300229418;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112837;
	phases ABC;
	length 100.0000032 ft;
	from N_300229136;
	to N_300229137;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113095;
	phases ABC;
	length 20.00000064 ft;
	from N_300229417;
	to N_300229420;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113094;
	phases ABC;
	length 90.00000288 ft;
	from N_300229418;
	to N_300229419;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113097;
	phases ABC;
	length 95.00000304 ft;
	from N_300229421;
	to N_300229422;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112833;
	phases ABC;
	length 40.00000128 ft;
	from N_300229131;
	to N_300229132;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113098;
	phases ABC;
	length 110.00000352 ft;
	from N_300229415;
	to N_300229423;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112838;
	phases ABC;
	length 210.00000672 ft;
	from N_300229137;
	to N_300229138;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300084777;
	phases ABC;
	length 737.000023584 ft;
	from N_300084668;
	to N_300084711;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300108978;
	phases ABC;
	length 710.00002272 ft;
	from N_300224355;
	to N_300224356;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300003169;
	phases ABC;
	length 50.0000016 ft;
	from N_300018481;
	to N_300003586;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300084879;
	phases ABC;
	length 93.000002976 ft;
	from N_300019334;
	to N_300084813;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300084775;
	phases ABC;
	length 34.000001088 ft;
	from N_300084708;
	to N_300084710;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300097455;
	phases AB;
	length 100.0000032 ft;
	from N_300005962;
	to N_300098078;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_300084773;
	phases ABC;
	length 12.000000384 ft;
	from N_300084710;
	to N_300084707;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084772;
	phases ABC;
	length 105.00000336 ft;
	from N_300084707;
	to N_300084706;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084771;
	phases ABC;
	length 31.000000992 ft;
	from N_300084706;
	to N_300084705;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084770;
	phases ABC;
	length 3.000000096 ft;
	from N_300084703;
	to N_300084704;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300020487;
	phases ABC;
	length 905.00000000 ft;
	from N_300014589;
	to N_300019353;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P&N;
}

object underground_line {
	name L_300020486;
	phases ABC;
	length 30.00000096 ft;
	from N_300019346;
	to N_300019343;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084774;
	phases ABC;
	length 70.00000224 ft;
	from N_300084688;
	to N_300084708;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300020482;
	phases ABC;
	length 300.0000096 ft;
	from N_300019350;
	to N_300019334;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300020481;
	phases ABC;
	length 420.00001344 ft;
	from N_300019350;
	to N_300019333;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300003168;
	phases ABC;
	length 204.000006528 ft;
	from N_300085031;
	to N_300003589;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300112903;
	phases AB;
	length 30.00000096 ft;
	from N_300229211;
	to N_300229212;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_300112905;
	phases AB;
	length 50.0000016 ft;
	from N_300229212;
	to N_300230400;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_300112906;
	phases AB;
	length 330.00001056 ft;
	from N_300230400;
	to N_300229215;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_300112907;
	phases AB;
	length 60.00000192 ft;
	from N_300229215;
	to N_300229216;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_300027837;
	phases ABC;
	length 51.000001632 ft;
	from N_300026245;
	to N_300026246;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300112909;
	phases ABC;
	length 250.000008 ft;
	from N_300229203;
	to N_300229218;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085093;
	phases ABC;
	length 211.000006752 ft;
	from N_300085026;
	to N_300085027;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300113113;
	phases ABC;
	length 10.00000032 ft;
	from N_300229415;
	to N_300229440;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300085294;
	phases ABC;
	length 4.000000128 ft;
	from N_300085000;
	to N_300085234;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300121340;
	phases ABC;
	length 4.000000128 ft;
	from N_300239937;
	to N_300241521;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113084;
	phases ABC;
	length 160.00000512 ft;
	from N_300229407;
	to N_300229408;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113085;
	phases ABC;
	length 50.0000016 ft;
	from N_300229408;
	to N_300229409;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113082;
	phases ABC;
	length 90.00000288 ft;
	from N_300229385;
	to N_300229406;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113083;
	phases ABC;
	length 240.00000768 ft;
	from N_300229406;
	to N_300229407;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113080;
	phases ABC;
	length 50.0000016 ft;
	from N_300229400;
	to N_300229401;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300113081;
	phases ABC;
	length 50.0000016 ft;
	from N_300229396;
	to N_300229402;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300002731;
	phases ABC;
	length 36.000001152 ft;
	from N_300085034;
	to N_300003097;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300014497;
	phases ABC;
	length 140.00000448 ft;
	from N_300014591;
	to N_300014590;
	configuration UGConfig_1000_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300014496;
	phases ABC;
	length 260.00000832 ft;
	from N_300014590;
	to N_300009651;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300014495;
	phases ABC;
	length 415.00001328 ft;
	from N_300014590;
	to N_300014589;
	configuration UGConfig_1000_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_300113103;
	phases ABC;
	length 120.00000384 ft;
	from N_300229427;
	to N_300229428;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300121343;
	phases ABC;
	length 210.00000672 ft;
	from N_300241523;
	to N_300241524;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300084768;
	phases ABC;
	length 20.00000064 ft;
	from N_300084704;
	to N_300084702;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300084769;
	phases ABC;
	length 21.000000672 ft;
	from N_300084701;
	to N_300084703;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084764;
	phases ABC;
	length 100.0000032 ft;
	from N_300084698;
	to N_300084699;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084766;
	phases ABC;
	length 34.000001088 ft;
	from N_300084705;
	to N_300084700;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112828;
	phases ABC;
	length 540.00001728 ft;
	from N_300229127;
	to N_300229126;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300084760;
	phases ABC;
	length 73.000002336 ft;
	from N_300084694;
	to N_300084695;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084761;
	phases ABC;
	length 93.000002976 ft;
	from N_300084695;
	to N_300084698;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300084763;
	phases ABC;
	length 43.000001376 ft;
	from N_300084697;
	to N_300011047;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_300084746;
	phases ABC;
	length 118.000003776 ft;
	from N_300084687;
	to N_300084680;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300119068;
	phases ABC;
	length 130.00000416 ft;
	from N_300237464;
	to N_300237465;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119069;
	phases ABC;
	length 21.000000672 ft;
	from N_300237452;
	to N_300237466;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300008140;
	phases ABC;
	length 150.0000048 ft;
	from N_300008847;
	to N_300008851;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300008141;
	phases ABC;
	length 81.000002592 ft;
	from N_300008858;
	to N_300008852;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300008142;
	phases ABC;
	length 92.000002944 ft;
	from N_300008859;
	to N_300008853;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300119062;
	phases ABC;
	length 85.00000272 ft;
	from N_300237458;
	to N_300237459;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119063;
	phases ABC;
	length 90.00000288 ft;
	from N_300237459;
	to N_300237460;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300020480;
	phases ABC;
	length 82.000002624 ft;
	from N_300019349;
	to N_300019350;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300119066;
	phases ABC;
	length 180.00000576 ft;
	from N_300237462;
	to N_300237463;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119067;
	phases ABC;
	length 120.00000384 ft;
	from N_300237463;
	to N_300237464;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119064;
	phases ABC;
	length 150.0000048 ft;
	from N_300237460;
	to N_300237461;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300119065;
	phases ABC;
	length 200.0000064 ft;
	from N_300237461;
	to N_300237462;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300021893;
	phases ABC;
	length 38.000001216 ft;
	from N_300085003;
	to N_300020645;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300021892;
	phases ABC;
	length 64.000002048 ft;
	from N_300031409;
	to N_300020644;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_300112930;
	phases ABC;
	length 32.000001024 ft;
	from N_300229241;
	to N_300229242;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300112933;
	phases ABC;
	length 22.000000704 ft;
	from N_300229242;
	to N_300229245;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_300021894;
	phases ABC;
	length 231.000007392 ft;
	from N_300003585;
	to N_300020646;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_300096767;
	phases ABC;
	length 193.000006176 ft;
	from N_300009650;
	to N_300097280;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

//*********************************************
// Switch Objects
//*********************************************
object switch {
	name L_300112926_Switch;
	phases ABC;
	from N_300229238;
	to N_300229237;
	status CLOSED;
}

object switch {
	name L_300119052_Switch;
	phases ABC;
	from N_300237447;
	to N_300237449;
	status CLOSED;
}

object switch {
	name L_300015034_Switch;
	phases ABC;
	from N_300015019;
	to N_300015024;
	status CLOSED;
}

object switch {
	name L_300113060_Switch;
	phases ABC;
	from N_300229379;
	to N_300229380;
	status CLOSED;
}

object switch {
	name L_300120474_Switch;
	phases ABC;
	from N_300239941;
	to N_300239936;
	status CLOSED;
}

object switch {
	name L_300112881_Switch;
	phases ABC;
	from N_300229183;
	to N_300229184;
	status CLOSED;
}

object switch {
	name L_300009868_Switch;
	phases ABC;
	from N_300010593;
	to N_300010595;
	status CLOSED;
}

object switch {
	name L_300017289_Switch;
	phases ABC;
	from N_300085253;
	to N_300016890;
	status CLOSED;
}

object switch {
	name L_300119060_Switch;
	phases ABC;
	from N_300237456;
	to N_300237457;
	status CLOSED;
}

object switch {
	name L_300085091_Switch;
	phases ABC;
	from N_300030488;
	to N_300085025;
	status CLOSED;
}

object switch {
	name L_300015039_Switch;
	phases ABC;
	from N_300015021;
	to N_300008859;
	status CLOSED;
}

object switch {
	name L_300112916_Switch;
	phases ABC;
	from N_300229224;
	to N_300229225;
	status CLOSED;
}

object switch {
	name L_300015049_Switch;
	phases ABC;
	from N_300015029;
	to N_300015030;
	status CLOSED;
}

object switch {
	name L_300112897_Switch;
	phases ABC;
	from N_300229205;
	to N_300229207;
	status CLOSED;
}

object switch {
	name L_300013874_Switch;
	phases ABC;
	from N_300014119;
	to N_300011046;
	status CLOSED;
}

object switch {
	name L_300113075_Switch;
	phases ABC;
	from N_300229395;
	to N_300229396;
	status CLOSED;
}

object switch {
	name L_300009870_Switch;
	phases ABC;
	from N_300010596;
	to N_300010597;
	status CLOSED;
}

object switch {
	name S_C2216_62041111_Switch;
	phases ABC;
	from N_300028382;
	to N_C2216_62041111-SC;
	status CLOSED;
}

object switch {
	name L_300112912_Switch;
	phases ABC;
	from N_300229230;
	to N_300229221;
	status CLOSED;
}

object switch {
	name L_300015124_Switch;
	phases ABC;
	from N_300015087;
	to N_300015088;
	status CLOSED;
}

object switch {
	name L_300119054_Switch;
	phases ABC;
	from N_300237450;
	to N_300237451;
	status CLOSED;
}

object switch {
	name S_C046_62041111_Switch;
	phases ABC;
	from N_300006088;
	to N_C046_62041111-SC;
	status CLOSED;
}

object switch {
	name L_300015036_Switch;
	phases ABC;
	from N_300015020;
	to N_300008858;
	status CLOSED;
}

object switch {
	name L_300015052_Switch;
	phases ABC;
	from N_300015028;
	to N_300015031;
	status CLOSED;
}

object switch {
	name L_300112874_Switch;
	phases ABC;
	from N_300229456;
	to N_300229177;
	status CLOSED;
}

object switch {
	name S_C032_62041111_Switch;
	phases ABC;
	from N_300015027;
	to N_C032_62041111-SC;
	status CLOSED;
}

object switch {
	name L_300029191_Switch;
	phases ABC;
	from N_300027579;
	to N_300027580;
	status CLOSED;
}

object switch {
	name L_300113061_Switch;
	phases ABC;
	from N_300229379;
	to N_300229381;
	status CLOSED;
}

object switch {
	name S_C041_62041111_Switch;
	phases ABC;
	from N_300012211;
	to N_C041_62041111-SC;
	status CLOSED;
}

object switch {
	name L_300112821_Switch;
	phases ABC;
	from N_300229114;
	to N_300229120;
	status CLOSED;
}

object switch {
	name L_300013983_Switch;
	phases ABC;
	from N_300240206;
	to N_300014198;
	status CLOSED;
}

object switch {
	name L_300085099_Switch;
	phases ABC;
	from N_300003101;
	to N_300085033;
	status CLOSED;
}

object switch {
	name L_300015042_Switch;
	phases ABC;
	from N_300015025;
	to N_300013284;
	status CLOSED;
}

object switch {
	name L_300013375_Switch;
	phases ABC;
	from N_300085030;
	to N_300013725;
	status CLOSED;
}

object switch {
	name L_300113059_Switch;
	phases ABC;
	from N_300229376;
	to N_300229379;
	status CLOSED;
}

object switch {
	name L_300085313_Switch;
	phases ABC;
	from N_300020646;
	to N_300085254;
	status CLOSED;
}

object switch {
	name L_300112815_Switch;
	phases ABC;
	from N_300229114;
	to N_300229113;
	status CLOSED;
}

object switch {
	name S_C044_62041111_Switch;
	phases ABC;
	from N_300014120;
	to N_C044_62041111-SC;
	status CLOSED;
}

object switch {
	name L_300112931_Switch;
	phases ABC;
	from N_300229243;
	to N_300229166;
	status CLOSED;
}

object switch {
	name L_300108965_Switch;
	phases ABC;
	from N_300224337;
	to N_300224341;
	status CLOSED;
}

object switch {
	name L_300112915_Switch;
	phases ABC;
	from N_300229227;
	to N_300229224;
	status CLOSED;
}

object switch {
	name L_300016135_Switch;
	phases ABC;
	from N_300015901;
	to N_300014403;
	status CLOSED;
}

object switch {
	name L_300031984_Switch;
	phases ABC;
	from N_300085025;
	to N_300030489;
	status CLOSED;
}

object switch {
	name L_300070147_Switch;
	phases ABC;
	from N_300009650;
	to N_300069802;
	status CLOSED;
}

object switch {
	name L_300003164_Switch;
	phases ABC;
	from N_300085033;
	to N_300003587;
	status CLOSED;
}

object switch {
	name L_300008924_Switch;
	phases ABC;
	from N_300009651;
	to N_300009650;
	status CLOSED;
}

object switch {
	name L_300011634_Switch;
	phases AB;
	from N_300012208;
	to N_300012215;
	status CLOSED;
}

object switch {
	name L_300112922_Switch;
	phases ABC;
	from N_300229234;
	to N_300229160;
	status CLOSED;
}

object switch {
	name L_300112883_Switch;
	phases ABC;
	from N_300229185;
	to N_300229186;
	status CLOSED;
}

object switch {
	name L_300015029_Switch;
	phases AB;
	from N_300015017;
	to N_300015015;
	status CLOSED;
}

object switch {
	name L_300084687_Switch;
	phases ABC;
	from N_300240207;
	to N_300084622;
	status CLOSED;
}

object switch {
	name L_300113074_Switch;
	phases ABC;
	from N_300229394;
	to N_300229395;
	status CLOSED;
}

object switch {
	name L_300119057_Switch;
	phases ABC;
	from N_300237450;
	to N_300237454;
	status CLOSED;
}

object switch {
	name L_300120468_Switch;
	phases ABC;
	from N_300239931;
	to N_300239930;
	status CLOSED;
}

object switch {
	name L_300030061_Switch;
	phases ABC;
	from N_300028418;
	to N_300028419;
	status CLOSED;
}

object switch {
	name L_300113057_Switch;
	phases ABC;
	from N_300229381;
	to N_300229377;
	status CLOSED;
}

object switch {
	name L_300001617_Switch;
	phases ABC;
	from N_300085035;
	to N_300001828;
	status CLOSED;
}

object switch {
	name L_300112895_Switch;
	phases ABC;
	from N_300229184;
	to N_300229205;
	status CLOSED;
}

object switch {
	name L_300011639_Switch;
	phases ABC;
	from N_300084615;
	to N_300012213;
	status CLOSED;
}

object switch {
	name L_300005519_Switch;
	phases BC;
	from N_300006083;
	to N_300006079;
	status CLOSED;
}

object switch {
	name L_300120469_Switch;
	phases ABC;
	from N_300239930;
	to N_300239932;
	status CLOSED;
}

object switch {
	name L_300102036_Switch;
	phases ABC;
	from N_300215131;
	to N_300215132;
	status CLOSED;
}

object switch {
	name L_300102035_Switch;
	phases ABC;
	from N_300215135;
	to N_300215131;
	status CLOSED;
}

object switch {
	name L_300085312_Switch;
	phases ABC;
	from N_300003586;
	to N_300085253;
	status CLOSED;
}

object switch {
	name L_300112889_Switch;
	phases ABC;
	from N_300229209;
	to N_300229198;
	status CLOSED;
}

object switch {
	name L_300113092_Switch;
	phases ABC;
	from N_300229416;
	to N_300229417;
	status CLOSED;
}

object switch {
	name L_300112932_Switch;
	phases ABC;
	from N_300229248;
	to N_300229243;
	status CLOSED;
}

object switch {
	name L_300108961_Switch;
	phases ABC;
	from N_300224339;
	to N_300224337;
	status CLOSED;
}

object switch {
	name L_300112899_Switch;
	phases ABC;
	from N_300229197;
	to N_300229209;
	status CLOSED;
}

object switch {
	name L_300112902_Switch;
	phases ABC;
	from N_300229202;
	to N_300229211;
	status CLOSED;
}

object switch {
	name L_300009876_Switch;
	phases ABC;
	from N_300010594;
	to N_300010603;
	status CLOSED;
}

object switch {
	name L_300085096_Switch;
	phases ABC;
	from N_300003589;
	to N_300085030;
	status CLOSED;
}

object switch {
	name L_300113099_Switch;
	phases ABC;
	from N_300229423;
	to N_300229424;
	status CLOSED;
}

object switch {
	name L_300003180_Switch;
	phases ABC;
	from N_300097279;
	to N_300003604;
	status CLOSED;
}

object switch {
	name L_300113110_Switch;
	phases ABC;
	from N_300229436;
	to N_300229437;
	status CLOSED;
}

object switch {
	name L_300015030_Switch;
	phases AB;
	from N_300015018;
	to N_300015016;
	status CLOSED;
}

object switch {
	name L_300115298_Switch;
	phases ABC;
	from N_300232290;
	to N_300084615;
	status CLOSED;
}

object switch {
	name S_C039L_62041111_Switch;
	phases ABC;
	from N_300010600;
	to N_C039L_62041111-SC;
	status CLOSED;
}

object switch {
	name L_300019506_Switch;
	phases ABC;
	from N_300085254;
	to N_300018481;
	status CLOSED;
}

object switch {
	name L_300013868_Switch;
	phases ABC;
	from N_300014115;
	to N_300014118;
	status CLOSED;
}

object switch {
	name L_300120472_Switch;
	phases ABC;
	from N_300239941;
	to N_300239937;
	status CLOSED;
}

object switch {
	name L_300108980_Switch;
	phases ABC;
	from N_300224356;
	to N_300224358;
	status CLOSED;
}

object switch {
	name L_300005527_Switch;
	phases ABC;
	from N_300006089;
	to N_300006092;
	status CLOSED;
}

object switch {
	name L_300112831_Switch;
	phases ABC;
	from N_300229128;
	to N_300229130;
	status CLOSED;
}

object switch {
	name L_300113065_Switch;
	phases ABC;
	from N_300229384;
	to N_300229385;
	status CLOSED;
}

object switch {
	name L_300119058_Switch;
	phases ABC;
	from N_300237454;
	to N_300237455;
	status CLOSED;
}

object switch {
	name L_300113090_Switch;
	phases ABC;
	from N_300229414;
	to N_300229415;
	status CLOSED;
}

object switch {
	name L_300112937_Switch;
	phases ABC;
	from N_300229248;
	to N_300229159;
	status CLOSED;
}

object switch {
	name L_300113120_Switch;
	phases ABC;
	from N_300229446;
	to N_300229447;
	status CLOSED;
}

object switch {
	name L_300005518_Switch;
	phases AB;
	from N_300006082;
	to N_300006078;
	status CLOSED;
}

object switch {
	name L_300112935_Switch;
	phases ABC;
	from N_300229247;
	to N_300229238;
	status CLOSED;
}

object switch {
	name L_300013367_Switch;
	phases ABC;
	from N_300085029;
	to N_300013721;
	status CLOSED;
}

object switch {
	name L_300115306_Switch;
	phases ABC;
	from N_300232290;
	to N_300232305;
	status CLOSED;
}

object switch {
	name L_300011633_Switch;
	phases AB;
	from N_300012207;
	to N_300012214;
	status CLOSED;
}

object switch {
	name L_300120467_Switch;
	phases ABC;
	from N_300239930;
	to N_300239928;
	status CLOSED;
}

object switch {
	name L_300119055_Switch;
	phases ABC;
	from N_300237451;
	to N_300237452;
	status CLOSED;
}

object switch {
	name S_C1995_62041111_Switch;
	phases ABC;
	from N_300239946;
	to N_C1995_62041111-SC;
	status CLOSED;
}

object switch {
	name L_300113109_Switch;
	phases ABC;
	from N_300229435;
	to N_300229436;
	status CLOSED;
}

object switch {
	name L_300013987_Switch;
	phases AB;
	from N_300014195;
	to N_300014199;
	status CLOSED;
}

object switch {
	name L_300112901_Switch;
	phases ABC;
	from N_300229198;
	to N_300229210;
	status CLOSED;
}

object switch {
	name L_300020483_Switch;
	phases ABC;
	from N_300019348;
	to N_300019351;
	status CLOSED;
}

object switch {
	name L_300112914_Switch;
	phases ABC;
	from N_300229222;
	to N_300229223;
	status CLOSED;
}

object switch {
	name L_300112918_Switch;
	phases ABC;
	from N_300229221;
	to N_300229227;
	status CLOSED;
}

object switch {
	name L_300085095_Switch;
	phases ABC;
	from N_300013716;
	to N_300085029;
	status CLOSED;
}

object switch {
	name L_300119051_Switch;
	phases ABC;
	from N_300237444;
	to N_300237447;
	status CLOSED;
}

object switch {
	name L_300112839_Switch;
	phases ABC;
	from N_300229138;
	to N_300229139;
	status CLOSED;
}

object switch {
	name L_300005521_Switch;
	phases AB;
	from N_300006085;
	to N_300006090;
	status CLOSED;
}

object switch {
	name L_300096766_Switch;
	phases ABC;
	from N_300003597;
	to N_300097279;
	status CLOSED;
}

object switch {
	name L_300113062_Switch;
	phases ABC;
	from N_300229381;
	to N_300229382;
	status CLOSED;
}

object switch {
	name L_300119053_Switch;
	phases ABC;
	from N_300237449;
	to N_300237450;
	status CLOSED;
}

object switch {
	name L_300036693_Switch;
	phases ABC;
	from N_300035534;
	to N_300035535;
	status CLOSED;
}

object switch {
	name L_300112882_Switch;
	phases ABC;
	from N_300229207;
	to N_300229185;
	status CLOSED;
}

object switch {
	name L_300112850_Switch;
	phases ABC;
	from N_300229149;
	to N_300229150;
	status CLOSED;
}

object switch {
	name L_300112919_Switch;
	phases ABC;
	from N_300229227;
	to N_300229232;
	status CLOSED;
}

object switch {
	name L_300119059_Switch;
	phases ABC;
	from N_300237454;
	to N_300237456;
	status CLOSED;
}

object switch {
	name L_300112936_Switch;
	phases ABC;
	from N_300229247;
	to N_300229248;
	status CLOSED;
}

object switch {
	name L_300112938_Switch;
	phases ABC;
	from N_300229160;
	to N_300229127;
	status CLOSED;
}

object switch {
	name L_300019493_Switch;
	phases ABC;
	from N_300018468;
	to N_300018469;
	status CLOSED;
}

object switch {
	name L_300013872_Switch;
	phases ABC;
	from N_300014117;
	to N_300008847;
	status CLOSED;
}

object switch {
	name L_300014494_Switch;
	phases ABC;
	from N_300014589;
	to N_300001476;
	status CLOSED;
}

object switch {
	name L_300113056_Switch;
	phases ABC;
	from N_300229172;
	to N_300229376;
	status CLOSED;
}

object switch {
	name L_300112934_Switch;
	phases ABC;
	from N_300229245;
	to N_300229247;
	status CLOSED;
}

object switch {
	name L_300020479_Switch;
	phases ABC;
	from N_300019348;
	to N_300019349;
	status CLOSED;
}

object switch {
	name L_300112898_Switch;
	phases ABC;
	from N_300229207;
	to N_300229208;
	status CLOSED;
}

object switch {
	name L_300113058_Switch;
	phases ABC;
	from N_300229377;
	to N_300229378;
	status CLOSED;
}

object switch {
	name L_300112820_Switch;
	phases ABC;
	from N_300229119;
	to N_300229114;
	status CLOSED;
}

object switch {
	name L_300112890_Switch;
	phases ABC;
	from N_300229198;
	to N_300229199;
	status CLOSED;
}

object switch {
	name L_300112913_Switch;
	phases ABC;
	from N_300229224;
	to N_300229222;
	status CLOSED;
}

object switch {
	name L_300030063_Switch;
	phases ABC;
	from N_300028420;
	to N_300028421;
	status CLOSED;
}

object switch {
	name L_300108966_Switch;
	phases ABC;
	from N_300224337;
	to N_300224342;
	status CLOSED;
}

object switch {
	name L_300112830_Switch;
	phases ABC;
	from N_300229129;
	to N_300229128;
	status CLOSED;
}

object switch {
	name L_300020478_Switch;
	phases ABC;
	from N_300019347;
	to N_300019348;
	status CLOSED;
}

object switch {
	name L_300015045_Switch;
	phases ABC;
	from N_300015026;
	to N_300014269;
	status CLOSED;
}

object switch {
	name L_300112891_Switch;
	phases ABC;
	from N_300229210;
	to N_300229200;
	status CLOSED;
}

object switch {
	name L_300085101_Switch;
	phases ABC;
	from N_300001483;
	to N_300085035;
	status CLOSED;
}

object switch {
	name L_300113089_Switch;
	phases ABC;
	from N_300229413;
	to N_300229414;
	status CLOSED;
}

object switch {
	name L_300013871_Switch;
	phases ABC;
	from N_300224336;
	to N_300011354;
	status CLOSED;
}

object switch {
	name L_300112896_Switch;
	phases ABC;
	from N_300229205;
	to N_300229206;
	status CLOSED;
}

object switch {
	name L_300030649_Switch;
	phases ABC;
	from N_300029007;
	to N_300029008;
	status CLOSED;
}

object switch {
	name L_300015031_Switch;
	phases AB;
	from N_300015022;
	to N_300005954;
	status CLOSED;
}


//*********************************************
// Cap, Reg, PV Objects
//*********************************************
#include "D0001_glmfile_equip_manual.glm"
//#include "D0001_glmfile_equip_volt.glm"
#include "D0001_glmfile_PVend.glm"
//#include "D0001_glmfile_PVcenter.glm"
//#include "D0001_glmfile_PVdist.glm"
//#include "D0001_glmfile_PVend_flicker.glm"
//#include "D0001_glmfile_PVend_smartinv.glm"

//*********************************************
// Recorder Objects
//*********************************************

object multi_recorder {
	property N_300239946:voltage_A.real,N_300239946:voltage_A.imag,N_300239946:voltage_B.real,N_300239946:voltage_B.imag,N_300239946:voltage_C.real,N_300239946:voltage_C.imag,N_300015027:voltage_A.real,N_300015027:voltage_A.imag,N_300015027:voltage_B.real,N_300015027:voltage_B.imag,N_300015027:voltage_C.real,N_300015027:voltage_C.imag;
	file "Cap_node_log.csv";
	interval 60;
	limit 2880;
};