object line_configuration {
	name L_1700093821_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700009690_LineConfig
object line_configuration {
	name L_1700009690_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700001268_LineConfig
object line_configuration {
	name L_1700001268_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700094025_LineConfig
object line_configuration {
	name L_1700094025_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_1700093620_LineConfig
object line_configuration {
	name L_1700093620_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700081868_LineConfig
object line_configuration {
	name L_1700081868_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1700093171_LineConfig
object line_configuration {
	name L_1700093171_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1700094677_LineConfig
object line_configuration {
	name L_1700094677_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700056757_LineConfig
object line_configuration {
	name L_1700056757_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700065447_LineConfig
object line_configuration {
	name L_1700065447_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1700093165_LineConfig
object line_configuration {
	name L_1700093165_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700093607_LineConfig
object line_configuration {
	name L_1700093607_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700008268_LineConfig
object line_configuration {
	name L_1700008268_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700093609_LineConfig
object line_configuration {
	name L_1700093609_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700132671_LineConfig
object line_configuration {
	name L_1700132671_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700018432_LineConfig
object line_configuration {
	name L_1700018432_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700065839_LineConfig
object line_configuration {
	name L_1700065839_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700093281_LineConfig
object line_configuration {
	name L_1700093281_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1700111638_LineConfig
object line_configuration {
	name L_1700111638_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700119877_LineConfig
object line_configuration {
	name L_1700119877_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700076687_LineConfig
object line_configuration {
	name L_1700076687_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1700093601_LineConfig
object line_configuration {
	name L_1700093601_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1700091992_LineConfig
object line_configuration {
	name L_1700091992_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700001155_LineConfig
object line_configuration {
	name L_1700001155_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700094117_LineConfig
object line_configuration {
	name L_1700094117_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1700092928_LineConfig
object line_configuration {
	name L_1700092928_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1700130061_LineConfig
object line_configuration {
	name L_1700130061_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1700093755_LineConfig
object line_configuration {
	name L_1700093755_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700008261_LineConfig
object line_configuration {
	name L_1700008261_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700094345_LineConfig
object line_configuration {
	name L_1700094345_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700091955_LineConfig
object line_configuration {
	name L_1700091955_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700050275_LineConfig
object line_configuration {
	name L_1700050275_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700010754_LineConfig
object line_configuration {
	name L_1700010754_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1700091963_LineConfig
object line_configuration {
	name L_1700091963_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700068420_LineConfig
object line_configuration {
	name L_1700068420_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_1700009094_LineConfig
object line_configuration {
	name L_1700009094_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1700048236_LineConfig
object line_configuration {
	name L_1700048236_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700019013_LineConfig
object line_configuration {
	name L_1700019013_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700092903_LineConfig
object line_configuration {
	name L_1700092903_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700094009_LineConfig
object line_configuration {
	name L_1700094009_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1700093623_LineConfig
object line_configuration {
	name L_1700093623_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_1700018431_LineConfig
object line_configuration {
	name L_1700018431_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700092951_LineConfig
object line_configuration {
	name L_1700092951_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700093208_LineConfig
object line_configuration {
	name L_1700093208_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700093140_LineConfig
object line_configuration {
	name L_1700093140_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700094068_LineConfig
object line_configuration {
	name L_1700094068_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1700120465_LineConfig
object line_configuration {
	name L_1700120465_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700018440_LineConfig
object line_configuration {
	name L_1700018440_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1700070731_LineConfig
object line_configuration {
	name L_1700070731_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

// UGConfig_1/0_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1000_AL_XLP-PVC_22KV_3P&N
object line_configuration {
	name UGConfig_1000_AL_XLP-PVC_22KV_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-PVC_22KV_3P&N;
}

// UGConfig_2_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_3P;
}

// UGConfig_1/0_AL_XLC_15KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLC_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLC_15KV_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

// UGConfig_2_AL_PEC_22KV_1P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_1P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_1P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_4/0_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_4/0_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4/0_AL_XLP-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_22KV_3P;
}

// UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_DEFAULT
object line_configuration {
	name UGConfig_DEFAULT;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_DEFAULT;
}

// UGConfig_2_AL_PEC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

//*********************************************
// Node Objects
//*********************************************
object node {
	name N_1700010098;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009649;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009644;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009646;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093048;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119984;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011461;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700271446;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700121337;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093125;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700116967;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700019287;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093045;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010391;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010756;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700010394;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010395;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010396;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010397;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010399;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700123305;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093634;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055446;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009639;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010295;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061996;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122233;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009636;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018945;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018996;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700056004;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018946;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700056003;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700096146;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120767;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018949;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120760;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092992;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092993;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001448;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001449;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001446;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001447;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001444;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001445;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001442;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001441;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122542;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700094606;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094607;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094604;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018893;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094232;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018891;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018890;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018895;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093939;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001318;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700123150;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093938;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092297;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093437;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001317;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078885;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093520;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094190;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700275585;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094470;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008428;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093456;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700056313;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093452;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093453;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093450;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122421;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_C178_182492104-SC;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700065919;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093472;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700120791;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700120792;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700120793;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700094519;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094516;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094517;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094512;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094513;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094510;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011464;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094691;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094122;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094121;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094120;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018390;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061067;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061064;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061065;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061062;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061063;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061060;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061061;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700060731;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093095;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091744;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093093;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091746;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091747;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091749;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093099;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010556;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700062310;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010554;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700052959;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094409;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700046790;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010558;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018622;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093918;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093527;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093440;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053618;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053619;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093042;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122977;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093852;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010398;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700120661;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094469;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009543;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094430;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700268619;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094460;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700275602;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700045685;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010003;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094432;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053407;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009943;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009942;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009941;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009947;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009946;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009945;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078887;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700054246;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700080095;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009999;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700054247;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700062001;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093004;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009964;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700273747;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010420;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010421;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700010426;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018430;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120139;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700119926;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093495;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700119853;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119857;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092816;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119855;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700119854;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018708;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700120876;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120783;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700271422;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700064635;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061130;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700116881;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018428;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009365;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700069006;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700120152;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009989;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120151;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700070133;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093675;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120786;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700065013;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011098;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011454;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011455;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093074;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093070;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700022695;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700022697;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093500;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700022699;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700024439;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700072909;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120788;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700018886;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018879;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094493;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094499;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094498;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700284161;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700120752;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700064605;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700064604;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700064607;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094506;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094497;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094491;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010770;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700064602;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001415;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001414;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001417;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001416;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053210;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700269021;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700053212;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001412;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700069866;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700069867;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700094161;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700281937;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092757;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094165;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700049990;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700049991;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094240;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094244;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094245;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053599;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018058;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700061630;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008908;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055903;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011213;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700264247;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700011172;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008902;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008903;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008904;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008905;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011175;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018948;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093566;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700119927;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018378;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093562;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093560;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001433;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700096165;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700263140;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700284259;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018381;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093569;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009679;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120134;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094428;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094429;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094426;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008341;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700024047;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094420;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094681;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094545;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094547;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700052960;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094542;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700059623;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700059622;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700045477;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094548;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018429;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700123970;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009678;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120135;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009332;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700022789;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009253;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093551;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094166;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700070099;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700052501;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_C169_182492104-SC;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700056290;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700056640;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700284011;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700284012;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008993;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700008992;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700263138;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700263139;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700263136;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700263137;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119950;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091786;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091780;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091783;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093881;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093968;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093969;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093885;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011079;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700107890;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700270471;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055190;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094720;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700069124;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009936;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094724;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093493;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053625;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094728;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009939;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009998;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055059;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093032;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093491;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093034;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018409;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010385;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011103;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094436;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700024038;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091763;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008954;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093588;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093589;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700048530;
	nominal_voltage 12597.206;
	phases ABC;
	bustype SWING;
}

object node {
	name N_1700093584;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700008481;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093586;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093587;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093581;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093582;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093583;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092822;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700284534;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008909;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010010;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078796;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700115505;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094592;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094593;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092719;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092716;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094614;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001453;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119946;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092712;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092710;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092711;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093625;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093624;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094204;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700070104;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055167;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093531;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093629;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700046789;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094208;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094209;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700122423;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700058658;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700001319;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119936;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120133;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700058655;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700284063;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700058656;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094184;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094180;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119079;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091790;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010085;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093441;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700118774;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093443;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053600;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008906;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700054249;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122419;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122418;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094446;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078827;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700000089;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700000088;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120787;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700053605;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120784;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700094501;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094503;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094502;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094505;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094507;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092292;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122422;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009995;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091799;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009390;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061070;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094118;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091798;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700281935;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093081;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700022743;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700065242;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091755;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091797;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091759;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700045712;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700285055;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700045711;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008957;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008956;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008955;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055592;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011106;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120559;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700072338;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700072339;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700008896;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700072337;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700008894;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008895;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008892;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700024037;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093926;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700096157;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053607;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053606;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093920;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700053604;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093844;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053609;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700065920;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093439;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094471;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094579;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094574;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700049551;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700049552;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700049553;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700049554;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700049555;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094572;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700049557;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700268137;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700268136;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009972;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009973;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009970;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009971;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700123400;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094631;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122425;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093058;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700076141;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700076140;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094575;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061576;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011215;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011212;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094576;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011211;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700264246;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700119483;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011190;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011193;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009680;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094479;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119864;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119865;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009684;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120328;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094571;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010419;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700065854;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700065852;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700042834;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700042835;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093497;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091764;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700058660;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700058661;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091809;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700058664;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700058665;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700058666;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091802;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091806;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094718;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120140;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700120143;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094652;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120145;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700070123;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009393;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120149;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700120148;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700065024;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120223;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122235;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120225;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094716;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120227;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700011443;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700022992;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700076136;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011440;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093104;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011445;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700124202;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700123891;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093062;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700043181;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055675;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700043182;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055665;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700084078;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700084079;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700120662;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120666;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700047397;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010769;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119937;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018181;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010400;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093464;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700018182;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010765;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010764;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010766;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092745;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010001;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010002;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094627;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093618;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094621;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094622;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010007;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010008;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093615;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009996;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009990;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093611;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009992;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700059626;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700080096;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010874;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700050956;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700001335;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700049989;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700050955;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700001330;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093380;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700050950;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078886;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008919;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008918;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010736;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008911;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001411;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700043800;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700043801;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093573;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093574;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093470;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700096111;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700096112;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700096113;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700096115;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700082890;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700060732;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093619;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700060739;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001410;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700023144;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094435;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009539;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078797;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700268072;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700281933;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700268074;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700061068;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700281936;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001413;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700281938;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700022790;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011391;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700119934;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093067;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700123397;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018391;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700123399;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700111797;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700018392;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700121109;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700119949;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119948;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700011092;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011093;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011094;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093501;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011097;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093975;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018643;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093977;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119945;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093970;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119947;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018645;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700070468;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700119866;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009039;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700019079;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091792;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009681;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009033;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700009032;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009031;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700285739;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094441;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094442;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009034;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700009884;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009683;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009883;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018421;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700017817;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009685;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091743;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092761;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009392;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700121352;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011124;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009391;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009396;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009394;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700122043;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093027;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700123149;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018419;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093383;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018415;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093381;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700266936;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018412;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093384;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700056641;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009248;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700069594;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700078515;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093597;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093596;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093595;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093594;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093593;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093591;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700010013;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094647;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700018889;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092809;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700010011;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018029;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094581;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094582;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094585;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094584;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120077;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700008997;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700070117;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010016;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700070124;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011438;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700011439;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700120273;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094214;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094216;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011430;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009988;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700021790;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011437;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009987;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055626;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055625;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_C180_182492104-SC;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008764;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700056289;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700058662;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018732;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018731;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120129;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018735;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093600;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700111786;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700111784;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700117507;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092779;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700001439;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001438;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001437;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001436;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092776;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700001434;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700000078;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001432;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001431;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700071958;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700008718;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700081390;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009040;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093378;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700063765;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120751;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700017825;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700063768;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700045705;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700017822;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700275260;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008889;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008888;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700046794;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700056615;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700091761;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700046793;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093542;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700017815;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093544;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093883;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008887;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700046792;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700083139;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093937;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120229;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700078730;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700078731;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700078884;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078882;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078883;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078881;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093548;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120142;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700018393;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094408;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094566;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094563;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094562;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094561;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094560;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009961;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009963;
	nominal_voltage 12597.206;
	phases C;
}

object node {
	name N_1700009962;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700120147;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009966;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700271423;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700080098;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700048747;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093552;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700121770;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700084082;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700271145;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120222;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053622;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120224;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120454;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120453;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120451;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700097918;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009368;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018888;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091768;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009362;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009361;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009360;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091762;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009366;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091760;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700276913;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700010088;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700269896;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011442;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700024118;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011441;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700010086;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010087;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093444;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120233;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120231;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094700;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120236;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120235;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093110;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700065237;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093056;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700096109;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700009345;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700048343;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055667;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700023407;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700048344;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094725;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700023409;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055546;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120130;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700069122;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061053;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061052;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061051;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061057;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061056;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061055;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061054;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120673;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700284262;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700061059;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700272326;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018778;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018779;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010417;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700064668;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700064662;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700083129;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700064664;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092730;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092731;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092732;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092733;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010017;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094632;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010015;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092737;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092738;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093606;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700010019;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093604;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093602;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093601;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018887;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008910;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001329;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001328;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001326;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001325;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001324;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700001323;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094416;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700008926;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008923;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008433;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700024061;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700024060;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119553;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700281934;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093469;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093033;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018084;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093461;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053603;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094418;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700121771;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093036;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700121773;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700121772;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700094556;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094521;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700111788;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094527;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700008444;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018089;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008449;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094528;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094685;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018411;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700120901;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700062293;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700091738;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094634;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700062305;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700062302;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700010416;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700089333;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093517;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093909;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018739;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093513;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094411;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700011084;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008914;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093903;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094688;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093906;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700062000;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700053153;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093861;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093860;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018416;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094453;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009890;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009676;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092784;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092787;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009950;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092788;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700009952;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093534;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094682;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120234;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700053406;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700045644;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092778;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700019258;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700042794;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009389;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093013;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093011;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700043134;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700043135;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055508;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018423;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010757;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018426;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018424;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018425;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119840;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119841;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700273676;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119848;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700119849;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120862;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018032;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093536;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120789;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092771;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094678;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092772;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700070107;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010117;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001430;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010112;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700070101;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700070100;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700052499;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018950;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010291;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700055060;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700011429;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700124222;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700275262;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700270781;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700111798;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010000;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700283658;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700122234;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700064067;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018644;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093879;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092746;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094480;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094481;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094482;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094483;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094484;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009323;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094179;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001409;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700048005;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120132;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700092768;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094170;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094171;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092765;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700094151;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700001407;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094176;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009994;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700092819;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010009;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018410;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700284516;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700084087;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094618;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010018;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700275259;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_C133_182492104-SC;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700120138;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093379;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009991;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700115419;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700053620;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053623;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009993;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018615;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053624;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053627;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700053626;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700270041;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078729;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700078728;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700017829;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094611;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093488;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700078727;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700078726;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094413;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700043480;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094558;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094613;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094414;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094552;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094553;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094629;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094551;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008474;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094557;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094555;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700123967;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700017824;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700080087;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093457;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700011111;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700042797;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700048751;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700048750;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700010289;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700050957;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700262920;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700097920;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700091772;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008986;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700008987;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700018664;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700018665;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093622;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094620;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700119935;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700072340;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700093485;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700009357;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093481;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093952;
	nominal_voltage 12597.206;
	phases A;
}

object node {
	name N_1700093483;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700094461;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700092777;
	nominal_voltage 12597.206;
	phases AB;
}

object node {
	name N_1700094642;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093895;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093892;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700093893;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009358;
	nominal_voltage 12597.206;
	phases ABC;
}

object node {
	name N_1700009359;
	nominal_voltage 12597.206;
	phases ABC;
}

//*********************************************
// Load Objects
//*********************************************
#include "HL0004_glmfile_loads.glm"

//*********************************************
// Line Objects
//*********************************************
object overhead_line {
	name L_1700094074;
	phases AB;
	length 520.00001664 ft;
	from N_1700093933;
	to N_1700093928;
	configuration L_1700094074_LineConfig;
}

object overhead_line {
	name L_1700094073;
	phases AB;
	length 155.00000496 ft;
	from N_1700093926;
	to N_1700093927;
	configuration L_1700094073_LineConfig;
}

object overhead_line {
	name L_1700094072;
	phases AB;
	length 1197.0000383 ft;
	from N_1700093928;
	to N_1700093926;
	configuration L_1700094072_LineConfig;
}

object overhead_line {
	name L_1700094079;
	phases AB;
	length 235.00000752 ft;
	from N_1700011464;
	to N_1700093933;
	configuration L_1700094079_LineConfig;
}

object overhead_line {
	name L_1700009720;
	phases ABC;
	length 139.000004448 ft;
	from N_1700093612;
	to N_1700010415;
	configuration L_1700009720_LineConfig;
}

object overhead_line {
	name L_1700092868;
	phases ABC;
	length 225.0000072 ft;
	from N_1700092710;
	to N_1700092716;
	configuration L_1700092868_LineConfig;
}

object overhead_line {
	name L_1700092869;
	phases ABC;
	length 350.0000112 ft;
	from N_1700092715;
	to N_1700092717;
	configuration L_1700092869_LineConfig;
}

object overhead_line {
	name L_1700092866;
	phases AB;
	length 270.00000864 ft;
	from N_1700092718;
	to N_1700092714;
	configuration L_1700092866_LineConfig;
}

object overhead_line {
	name L_1700092867;
	phases ABC;
	length 74.000002368 ft;
	from N_1700280011;
	to N_1700092715;
	configuration L_1700092867_LineConfig;
}

object overhead_line {
	name L_1700092864;
	phases ABC;
	length 230.00000736 ft;
	from N_1700011089;
	to N_1700092712;
	configuration L_1700092864_LineConfig;
}

object overhead_line {
	name L_1700092865;
	phases AB;
	length 500.000016 ft;
	from N_1700092714;
	to N_1700092713;
	configuration L_1700092865_LineConfig;
}

object overhead_line {
	name L_1700092862;
	phases ABC;
	length 367.000011744 ft;
	from N_1700092709;
	to N_1700092710;
	configuration L_1700092862_LineConfig;
}

object overhead_line {
	name L_1700092863;
	phases ABC;
	length 280.00000896 ft;
	from N_1700092710;
	to N_1700092711;
	configuration L_1700092863_LineConfig;
}

object overhead_line {
	name L_1700092861;
	phases ABC;
	length 1453.0000465 ft;
	from N_1700070127;
	to N_1700092709;
	configuration L_1700092861_LineConfig;
}

object overhead_line {
	name L_1700065480;
	phases ABC;
	length 456.000014592 ft;
	from N_1700064637;
	to N_1700064638;
	configuration L_1700065480_LineConfig;
}

object overhead_line {
	name L_1700065481;
	phases ABC;
	length 472.000015104 ft;
	from N_1700064638;
	to N_1700064639;
	configuration L_1700065481_LineConfig;
}

object overhead_line {
	name L_1700093159;
	phases ABC;
	length 658.000021056 ft;
	from N_1700018880;
	to N_1700093008;
	configuration L_1700093159_LineConfig;
}

object overhead_line {
	name L_1700093158;
	phases ABC;
	length 339.000010848 ft;
	from N_1700093008;
	to N_1700093007;
	configuration L_1700093158_LineConfig;
}

object overhead_line {
	name L_1700093155;
	phases ABC;
	length 216.000006912 ft;
	from N_1700093005;
	to N_1700093004;
	configuration L_1700093155_LineConfig;
}

object overhead_line {
	name L_1700093157;
	phases ABC;
	length 432.000013824 ft;
	from N_1700093007;
	to N_1700093006;
	configuration L_1700093157_LineConfig;
}

object overhead_line {
	name L_1700093156;
	phases ABC;
	length 369.000011808 ft;
	from N_1700093006;
	to N_1700093005;
	configuration L_1700093156_LineConfig;
}

object overhead_line {
	name L_1700093150;
	phases ABC;
	length 530.00001696 ft;
	from N_1700009965;
	to N_1700092999;
	configuration L_1700093150_LineConfig;
}

object overhead_line {
	name L_1700093153;
	phases ABC;
	length 435.00001392 ft;
	from N_1700092996;
	to N_1700009965;
	configuration L_1700093153_LineConfig;
}

object overhead_line {
	name L_1700139106;
	phases ABC;
	length 80.00000256 ft;
	from N_1700093440;
	to N_1700281938;
	configuration L_1700139106_LineConfig;
}

object overhead_line {
	name L_1700140119;
	phases ABC;
	length 200.0000064 ft;
	from N_1700001319;
	to N_1700001326;
	configuration L_1700140119_LineConfig;
}

object overhead_line {
	name L_1700093553;
	phases AB;
	length 100.0000032 ft;
	from N_1700017815;
	to N_1700093405;
	configuration L_1700093553_LineConfig;
}

object overhead_line {
	name L_1700093552;
	phases ABC;
	length 619.000019808 ft;
	from N_1700017815;
	to N_1700093404;
	configuration L_1700093552_LineConfig;
}

object overhead_line {
	name L_1700091933;
	phases ABC;
	length 1264.00004045 ft;
	from N_1700018182;
	to N_1700091744;
	configuration L_1700091933_LineConfig;
}

object overhead_line {
	name L_1700018708;
	phases ABC;
	length 227.000007264 ft;
	from N_1700067028;
	to N_1700018635;
	configuration L_1700018708_LineConfig;
}

object overhead_line {
	name L_1700093739;
	phases AB;
	length 290.00000928 ft;
	from N_1700093594;
	to N_1700093593;
	configuration L_1700093739_LineConfig;
}

object overhead_line {
	name L_1700093738;
	phases ABC;
	length 137.000004384 ft;
	from N_1700010420;
	to N_1700093592;
	configuration L_1700093738_LineConfig;
}

object overhead_line {
	name L_1700094109;
	phases ABC;
	length 293.000009376 ft;
	from N_1700017824;
	to N_1700093964;
	configuration L_1700094109_LineConfig;
}

object overhead_line {
	name L_1700094108;
	phases ABC;
	length 303.000009696 ft;
	from N_1700017823;
	to N_1700093963;
	configuration L_1700094108_LineConfig;
}

object overhead_line {
	name L_1700093731;
	phases AB;
	length 211.000006752 ft;
	from N_1700093584;
	to N_1700093585;
	configuration L_1700093731_LineConfig;
}

object overhead_line {
	name L_1700093730;
	phases AB;
	length 191.000006112 ft;
	from N_1700009039;
	to N_1700093584;
	configuration L_1700093730_LineConfig;
}

object overhead_line {
	name L_1700093733;
	phases A;
	length 1140.00003648 ft;
	from N_1700009033;
	to N_1700093587;
	configuration L_1700093733_LineConfig;
}

object overhead_line {
	name L_1700093732;
	phases A;
	length 1749.00005597 ft;
	from N_1700009031;
	to N_1700093586;
	configuration L_1700093732_LineConfig;
}

object overhead_line {
	name L_1700093735;
	phases A;
	length 992.000031744 ft;
	from N_1700093588;
	to N_1700093589;
	configuration L_1700093735_LineConfig;
}

object overhead_line {
	name L_1700093734;
	phases A;
	length 504.000016128 ft;
	from N_1700009034;
	to N_1700093588;
	configuration L_1700093734_LineConfig;
}

object overhead_line {
	name L_1700093737;
	phases AB;
	length 3400.0001088 ft;
	from N_1700009032;
	to N_1700093591;
	configuration L_1700093737_LineConfig;
}

object overhead_line {
	name L_1700094100;
	phases A;
	length 345.00001104 ft;
	from N_1700093952;
	to N_1700093954;
	configuration L_1700094100_LineConfig;
}

object overhead_line {
	name L_1700062520;
	phases ABC;
	length 180.00000576 ft;
	from N_1700061574;
	to N_1700061576;
	configuration L_1700062520_LineConfig;
}

object overhead_line {
	name L_1700062521;
	phases AB;
	length 331.000010592 ft;
	from N_1700061576;
	to N_1700061577;
	configuration L_1700062521_LineConfig;
}

object overhead_line {
	name L_1700017898;
	phases A;
	length 537.000017184 ft;
	from N_1700093135;
	to N_1700017948;
	configuration L_1700017898_LineConfig;
}

object overhead_line {
	name L_1700018849;
	phases AB;
	length 459.000014688 ft;
	from N_1700093923;
	to N_1700018756;
	configuration L_1700018849_LineConfig;
}

object overhead_line {
	name L_1700018842;
	phases A;
	length 202.000006464 ft;
	from N_1700093524;
	to N_1700018750;
	configuration L_1700018842_LineConfig;
}

object overhead_line {
	name L_1700018843;
	phases ABC;
	length 230.00000736 ft;
	from N_1700009999;
	to N_1700018751;
	configuration L_1700018843_LineConfig;
}

object overhead_line {
	name L_1700093990;
	phases ABC;
	length 488.000015616 ft;
	from N_1700124202;
	to N_1700093844;
	configuration L_1700093990_LineConfig;
}

object overhead_line {
	name L_1700093993;
	phases ABC;
	length 220.00000704 ft;
	from N_1700093846;
	to N_1700093847;
	configuration L_1700093993_LineConfig;
}

object overhead_line {
	name L_1700094851;
	phases ABC;
	length 101.000003232 ft;
	from N_1700018893;
	to N_1700094728;
	configuration L_1700094851_LineConfig;
}

object overhead_line {
	name L_1700094850;
	phases ABC;
	length 1096.00003507 ft;
	from N_1700010117;
	to N_1700094727;
	configuration L_1700094850_LineConfig;
}

object overhead_line {
	name L_1700094852;
	phases A;
	length 366.000011712 ft;
	from N_1700120138;
	to N_1700094729;
	configuration L_1700094852_LineConfig;
}

object overhead_line {
	name L_1700118822;
	phases ABC;
	length 355.00001136 ft;
	from N_1700018951;
	to N_1700119434;
	configuration L_1700118822_LineConfig;
}

object overhead_line {
	name L_1700084494;
	phases AB;
	length 507.000016224 ft;
	from N_1700008909;
	to N_1700084088;
	configuration L_1700084494_LineConfig;
}

object overhead_line {
	name L_1700092462;
	phases A;
	length 490.00001568 ft;
	from N_1700092300;
	to N_1700092301;
	configuration L_1700092462_LineConfig;
}

object overhead_line {
	name L_1700092460;
	phases AB;
	length 81.000002592 ft;
	from N_1700092297;
	to N_1700092299;
	configuration L_1700092460_LineConfig;
}

object overhead_line {
	name L_1700092461;
	phases ABC;
	length 219.000007008 ft;
	from N_1700092297;
	to N_1700092300;
	configuration L_1700092461_LineConfig;
}

object overhead_line {
	name L_1700070810;
	phases ABC;
	length 562.000017984 ft;
	from N_1700070175;
	to N_1700070177;
	configuration L_1700070810_LineConfig;
}

object overhead_line {
	name L_1700051416;
	phases AB;
	length 370.00001184 ft;
	from N_1700049989;
	to N_1700049990;
	configuration L_1700051416_LineConfig;
}

object overhead_line {
	name L_1700051415;
	phases ABC;
	length 221.000007072 ft;
	from N_1700008991;
	to N_1700049989;
	configuration L_1700051415_LineConfig;
}

object overhead_line {
	name L_1700119978;
	phases A;
	length 42.000001344 ft;
	from N_1700120788;
	to N_1700120784;
	configuration L_1700119978_LineConfig;
}

object overhead_line {
	name L_1700119979;
	phases A;
	length 58.000001856 ft;
	from N_1700120787;
	to N_1700120788;
	configuration L_1700119979_LineConfig;
}

object overhead_line {
	name L_1700119976;
	phases A;
	length 43.000001376 ft;
	from N_1700010289;
	to N_1700120786;
	configuration L_1700119976_LineConfig;
}

object overhead_line {
	name L_1700119977;
	phases A;
	length 43.000001376 ft;
	from N_1700120786;
	to N_1700120787;
	configuration L_1700119977_LineConfig;
}

object overhead_line {
	name L_1700091966;
	phases ABC;
	length 626.000020032 ft;
	from N_1700008919;
	to N_1700091778;
	configuration L_1700091966_LineConfig;
}

object overhead_line {
	name L_1700091967;
	phases ABC;
	length 470.00001504 ft;
	from N_1700091780;
	to N_1700091779;
	configuration L_1700091967_LineConfig;
}

object overhead_line {
	name L_1700091964;
	phases ABC;
	length 288.000009216 ft;
	from N_1700091777;
	to N_1700091776;
	configuration L_1700091964_LineConfig;
}

object overhead_line {
	name L_1700091965;
	phases ABC;
	length 183.000005856 ft;
	from N_1700116967;
	to N_1700091777;
	configuration L_1700091965_LineConfig;
}

object overhead_line {
	name L_1700091962;
	phases ABC;
	length 156.000004992 ft;
	from N_1700008914;
	to N_1700091774;
	configuration L_1700091962_LineConfig;
}

object overhead_line {
	name L_1700091963;
	phases ABC;
	length 442.000014144 ft;
	from N_1700008926;
	to N_1700091775;
	configuration L_1700091963_LineConfig;
}

object overhead_line {
	name L_1700091960;
	phases ABC;
	length 119.000003808 ft;
	from N_1700091769;
	to N_1700091772;
	configuration L_1700091960_LineConfig;
}

object overhead_line {
	name L_1700091961;
	phases ABC;
	length 505.00001616 ft;
	from N_1700120235;
	to N_1700091773;
	configuration L_1700091961_LineConfig;
}

object overhead_line {
	name L_1700091968;
	phases ABC;
	length 310.00000992 ft;
	from N_1700008926;
	to N_1700091780;
	configuration L_1700091968_LineConfig;
}

object overhead_line {
	name L_1700091969;
	phases ABC;
	length 199.000006368 ft;
	from N_1700008926;
	to N_1700091781;
	configuration L_1700091969_LineConfig;
}

object overhead_line {
	name L_1700009294;
	phases ABC;
	length 306.000009792 ft;
	from N_1700009998;
	to N_1700009997;
	configuration L_1700009294_LineConfig;
}

object overhead_line {
	name L_1700009297;
	phases ABC;
	length 323.000010336 ft;
	from N_1700010000;
	to N_1700010001;
	configuration L_1700009297_LineConfig;
}

object overhead_line {
	name L_1700009296;
	phases ABC;
	length 253.000008096 ft;
	from N_1700010001;
	to N_1700009998;
	configuration L_1700009296_LineConfig;
}

object overhead_line {
	name L_1700050275;
	phases ABC;
	length 157.000005024 ft;
	from N_1700094563;
	to N_1700001437;
	configuration L_1700050275_LineConfig;
}

object overhead_line {
	name L_1700009290;
	phases ABC;
	length 146.000004672 ft;
	from N_1700009989;
	to N_1700009991;
	configuration L_1700009290_LineConfig;
}

object overhead_line {
	name L_1700009293;
	phases ABC;
	length 173.000005536 ft;
	from N_1700093508;
	to N_1700009987;
	configuration L_1700009293_LineConfig;
}

object overhead_line {
	name L_1700009292;
	phases ABC;
	length 143.000004576 ft;
	from N_1700093510;
	to N_1700009989;
	configuration L_1700009292_LineConfig;
}

object overhead_line {
	name L_1700093527;
	phases ABC;
	length 167.000005344 ft;
	from N_1700070111;
	to N_1700093378;
	configuration L_1700093527_LineConfig;
}

object overhead_line {
	name L_1700091988;
	phases ABC;
	length 85.00000272 ft;
	from N_1700018457;
	to N_1700091801;
	configuration L_1700091988_LineConfig;
}

object overhead_line {
	name L_1700091989;
	phases ABC;
	length 211.000006752 ft;
	from N_1700091811;
	to N_1700091802;
	configuration L_1700091989_LineConfig;
}

object overhead_line {
	name L_1700091984;
	phases ABC;
	length 280.00000896 ft;
	from N_1700070097;
	to N_1700091797;
	configuration L_1700091984_LineConfig;
}

object overhead_line {
	name L_1700091985;
	phases ABC;
	length 419.000013408 ft;
	from N_1700091799;
	to N_1700091798;
	configuration L_1700091985_LineConfig;
}

object overhead_line {
	name L_1700091986;
	phases ABC;
	length 980.00003136 ft;
	from N_1700008474;
	to N_1700091799;
	configuration L_1700091986_LineConfig;
}

object overhead_line {
	name L_1700091987;
	phases ABC;
	length 262.000008384 ft;
	from N_1700018457;
	to N_1700091800;
	configuration L_1700091987_LineConfig;
}

object overhead_line {
	name L_1700091980;
	phases ABC;
	length 310.00000992 ft;
	from N_1700091794;
	to N_1700091793;
	configuration L_1700091980_LineConfig;
}

object overhead_line {
	name L_1700044095;
	phases ABC;
	length 250.000008 ft;
	from N_1700010511;
	to N_1700042794;
	configuration L_1700044095_LineConfig;
}

object overhead_line {
	name L_1700091983;
	phases ABC;
	length 112.000003584 ft;
	from N_1700091795;
	to N_1700091796;
	configuration L_1700091983_LineConfig;
}

object overhead_line {
	name L_1700023879;
	phases C;
	length 373.000011936 ft;
	from N_1700092823;
	to N_1700023085;
	configuration L_1700023879_LineConfig;
}

object overhead_line {
	name L_1700058864;
	phases ABC;
	length 2916.00009331 ft;
	from N_1700017829;
	to N_1700057814;
	configuration L_1700058864_LineConfig;
}

object overhead_line {
	name L_1700054628;
	phases ABC;
	length 171.000005472 ft;
	from N_1700053406;
	to N_1700010764;
	configuration L_1700054628_LineConfig;
}

object overhead_line {
	name L_1700065838;
	phases ABC;
	length 270.00000864 ft;
	from N_1700010008;
	to N_1700065013;
	configuration L_1700065838_LineConfig;
}

object overhead_line {
	name L_1700093245;
	phases ABC;
	length 284.000009088 ft;
	from N_1700093093;
	to N_1700093094;
	configuration L_1700093245_LineConfig;
}

object overhead_line {
	name L_1700135527;
	phases AB;
	length 522.000016704 ft;
	from N_1700055674;
	to N_1700276913;
	configuration L_1700135527_LineConfig;
}

object overhead_line {
	name L_1700056198;
	phases AB;
	length 355.00001136 ft;
	from N_1700084088;
	to N_1700055059;
	configuration L_1700056198_LineConfig;
}

object overhead_line {
	name L_1700092980;
	phases AB;
	length 493.000015776 ft;
	from N_1700092827;
	to N_1700092828;
	configuration L_1700092980_LineConfig;
}

object overhead_line {
	name L_1700116477;
	phases AB;
	length 180.00000576 ft;
	from N_1700018058;
	to N_1700116702;
	configuration L_1700116477_LineConfig;
}

object overhead_line {
	name L_1700019109;
	phases AB;
	length 160.00000512 ft;
	from N_1700086894;
	to N_1700018956;
	configuration L_1700019109_LineConfig;
}

object overhead_line {
	name L_1700019100;
	phases ABC;
	length 175.0000056 ft;
	from N_1700111793;
	to N_1700018949;
	configuration L_1700019100_LineConfig;
}

object overhead_line {
	name L_1700019101;
	phases ABC;
	length 400.0000128 ft;
	from N_1700093029;
	to N_1700018951;
	configuration L_1700019101_LineConfig;
}

object overhead_line {
	name L_1700019102;
	phases ABC;
	length 1765.00005648 ft;
	from N_1700119434;
	to N_1700018950;
	configuration L_1700019102_LineConfig;
}

object overhead_line {
	name L_1700094042;
	phases ABC;
	length 798.000025536 ft;
	from N_1700093895;
	to N_1700093896;
	configuration L_1700094042_LineConfig;
}

object overhead_line {
	name L_1700094041;
	phases ABC;
	length 755.00002416 ft;
	from N_1700093892;
	to N_1700093895;
	configuration L_1700094041_LineConfig;
}

object overhead_line {
	name L_1700094595;
	phases ABC;
	length 336.000010752 ft;
	from N_1700001441;
	to N_1700094462;
	configuration L_1700094595_LineConfig;
}

object overhead_line {
	name L_1700062067;
	phases ABC;
	length 91.000002912 ft;
	from N_1700061112;
	to N_1700061111;
	configuration L_1700062067_LineConfig;
}

object overhead_line {
	name L_1700065011;
	phases AB;
	length 245.00000784 ft;
	from N_1700120129;
	to N_1700064158;
	configuration L_1700065011_LineConfig;
}

object overhead_line {
	name L_1700062068;
	phases ABC;
	length 258.000008256 ft;
	from N_1700061113;
	to N_1700061112;
	configuration L_1700062068_LineConfig;
}

object overhead_line {
	name L_1700094049;
	phases ABC;
	length 130.00000416 ft;
	from N_1700008985;
	to N_1700093903;
	configuration L_1700094049_LineConfig;
}

object overhead_line {
	name L_1700092879;
	phases ABC;
	length 210.00000672 ft;
	from N_1700092712;
	to N_1700092727;
	configuration L_1700092879_LineConfig;
}

object overhead_line {
	name L_1700092878;
	phases AB;
	length 284.000009088 ft;
	from N_1700011089;
	to N_1700092726;
	configuration L_1700092878_LineConfig;
}

object overhead_line {
	name L_1700092871;
	phases ABC;
	length 400.0000128 ft;
	from N_1700092717;
	to N_1700092719;
	configuration L_1700092871_LineConfig;
}

object overhead_line {
	name L_1700092870;
	phases ABC;
	length 260.00000832 ft;
	from N_1700092719;
	to N_1700092718;
	configuration L_1700092870_LineConfig;
}

object overhead_line {
	name L_1700092873;
	phases A;
	length 336.000010752 ft;
	from N_1700092725;
	to N_1700092721;
	configuration L_1700092873_LineConfig;
}

object overhead_line {
	name L_1700092872;
	phases AB;
	length 508.000016256 ft;
	from N_1700092719;
	to N_1700092720;
	configuration L_1700092872_LineConfig;
}

object overhead_line {
	name L_1700092875;
	phases A;
	length 244.000007808 ft;
	from N_1700119416;
	to N_1700092723;
	configuration L_1700092875_LineConfig;
}

object overhead_line {
	name L_1700092874;
	phases A;
	length 294.000009408 ft;
	from N_1700092717;
	to N_1700092722;
	configuration L_1700092874_LineConfig;
}

object overhead_line {
	name L_1700009190;
	phases ABC;
	length 152.000004864 ft;
	from N_1700078880;
	to N_1700009884;
	configuration L_1700009190_LineConfig;
}

object overhead_line {
	name L_1700092876;
	phases A;
	length 173.000005536 ft;
	from N_1700092723;
	to N_1700092724;
	configuration L_1700092876_LineConfig;
}

object overhead_line {
	name L_1700120120;
	phases AB;
	length 406.000012992 ft;
	from N_1700093089;
	to N_1700120935;
	configuration L_1700120120_LineConfig;
}

object overhead_line {
	name L_1700120123;
	phases ABC;
	length 660.00002112 ft;
	from N_1700120939;
	to N_1700010291;
	configuration L_1700120123_LineConfig;
}

object overhead_line {
	name L_1700120124;
	phases ABC;
	length 589.000018848 ft;
	from N_1700010295;
	to N_1700120939;
	configuration L_1700120124_LineConfig;
}

object overhead_line {
	name L_1700093128;
	phases A;
	length 549.000017568 ft;
	from N_1700120143;
	to N_1700092977;
	configuration L_1700093128_LineConfig;
}

object overhead_line {
	name L_1700018010;
	phases ABC;
	length 781.000024992 ft;
	from N_1700093488;
	to N_1700018056;
	configuration L_1700018010_LineConfig;
}

object overhead_line {
	name L_1700093127;
	phases ABC;
	length 398.000012736 ft;
	from N_1700094232;
	to N_1700092976;
	configuration L_1700093127_LineConfig;
}

object overhead_line {
	name L_1700024914;
	phases AB;
	length 490.00001568 ft;
	from N_1700024038;
	to N_1700024039;
	configuration L_1700024914_LineConfig;
}

object overhead_line {
	name L_1700140101;
	phases ABC;
	length 357.000011424 ft;
	from N_1700009000;
	to N_1700284063;
	configuration L_1700140101_LineConfig;
}

object overhead_line {
	name L_1700024912;
	phases ABC;
	length 261.000008352 ft;
	from N_1700010769;
	to N_1700024037;
	configuration L_1700024912_LineConfig;
}

object overhead_line {
	name L_1700124556;
	phases AB;
	length 168.000005376 ft;
	from N_1700011443;
	to N_1700264242;
	configuration L_1700124556_LineConfig;
}

object overhead_line {
	name L_1700116656;
	phases ABC;
	length 50.0000016 ft;
	from N_1700093626;
	to N_1700116881;
	configuration L_1700116656_LineConfig;
}

object overhead_line {
	name L_1700124551;
	phases AB;
	length 602.000019264 ft;
	from N_1700082890;
	to N_1700011443;
	configuration L_1700124551_LineConfig;
}

object overhead_line {
	name L_1700093234;
	phases AB;
	length 109.000003488 ft;
	from N_1700120130;
	to N_1700093083;
	configuration L_1700093234_LineConfig;
}

object overhead_line {
	name L_1700093235;
	phases AB;
	length 429.000013728 ft;
	from N_1700093082;
	to N_1700093084;
	configuration L_1700093235_LineConfig;
}

object overhead_line {
	name L_1700093588;
	phases ABC;
	length 646.000020672 ft;
	from N_1700093438;
	to N_1700093441;
	configuration L_1700093588_LineConfig;
}

object overhead_line {
	name L_1700093589;
	phases ABC;
	length 237.000007584 ft;
	from N_1700009959;
	to N_1700093442;
	configuration L_1700093589_LineConfig;
}

object overhead_line {
	name L_1700093230;
	phases ABC;
	length 159.000005088 ft;
	from N_1700018732;
	to N_1700093079;
	configuration L_1700093230_LineConfig;
}

object overhead_line {
	name L_1700093231;
	phases ABC;
	length 693.000022176 ft;
	from N_1700010395;
	to N_1700093080;
	configuration L_1700093231_LineConfig;
}

object overhead_line {
	name L_1700093232;
	phases ABC;
	length 249.000007968 ft;
	from N_1700010394;
	to N_1700093081;
	configuration L_1700093232_LineConfig;
}

object overhead_line {
	name L_1700093233;
	phases AB;
	length 736.000023552 ft;
	from N_1700093083;
	to N_1700093082;
	configuration L_1700093233_LineConfig;
}

object overhead_line {
	name L_1700093582;
	phases ABC;
	length 100.0000032 ft;
	from N_1700008444;
	to N_1700093435;
	configuration L_1700093582_LineConfig;
}

object overhead_line {
	name L_1700093583;
	phases ABC;
	length 250.000008 ft;
	from N_1700093435;
	to N_1700093436;
	configuration L_1700093583_LineConfig;
}

object overhead_line {
	name L_1700093586;
	phases ABC;
	length 88.000002816 ft;
	from N_1700008955;
	to N_1700093439;
	configuration L_1700093586_LineConfig;
}

object overhead_line {
	name L_1700093239;
	phases AB;
	length 421.000013472 ft;
	from N_1700010289;
	to N_1700093088;
	configuration L_1700093239_LineConfig;
}

object overhead_line {
	name L_1700093584;
	phases ABC;
	length 340.00001088 ft;
	from N_1700008954;
	to N_1700093437;
	configuration L_1700093584_LineConfig;
}

object overhead_line {
	name L_1700093585;
	phases ABC;
	length 468.000014976 ft;
	from N_1700093436;
	to N_1700093438;
	configuration L_1700093585_LineConfig;
}

object overhead_line {
	name L_1700018699;
	phases AB;
	length 166.000005312 ft;
	from N_1700094528;
	to N_1700018628;
	configuration L_1700018699_LineConfig;
}

object overhead_line {
	name L_1700018695;
	phases ABC;
	length 130.00000416 ft;
	from N_1700009682;
	to N_1700018619;
	configuration L_1700018695_LineConfig;
}

object overhead_line {
	name L_1700018694;
	phases ABC;
	length 200.0000064 ft;
	from N_1700018619;
	to N_1700009361;
	configuration L_1700018694_LineConfig;
}

object overhead_line {
	name L_1700072558;
	phases AB;
	length 424.000013568 ft;
	from N_1700022699;
	to N_1700071958;
	configuration L_1700072558_LineConfig;
}

object overhead_line {
	name L_1700063209;
	phases AB;
	length 583.000018656 ft;
	from N_1700062307;
	to N_1700062306;
	configuration L_1700063209_LineConfig;
}

object overhead_line {
	name L_1700063206;
	phases AB;
	length 422.000013504 ft;
	from N_1700062306;
	to N_1700062302;
	configuration L_1700063206_LineConfig;
}

object overhead_line {
	name L_1700063204;
	phases ABC;
	length 322.000010304 ft;
	from N_1700062294;
	to N_1700062300;
	configuration L_1700063204_LineConfig;
}

object overhead_line {
	name L_1700063205;
	phases ABC;
	length 142.000004544 ft;
	from N_1700123399;
	to N_1700062301;
	configuration L_1700063205_LineConfig;
}

object overhead_line {
	name L_1700094820;
	phases ABC;
	length 51.000001632 ft;
	from N_1700018882;
	to N_1700094696;
	configuration L_1700094820_LineConfig;
}

object overhead_line {
	name L_1700094821;
	phases AB;
	length 110.00000352 ft;
	from N_1700055626;
	to N_1700094698;
	configuration L_1700094821_LineConfig;
}

object overhead_line {
	name L_1700094822;
	phases ABC;
	length 134.000004288 ft;
	from N_1700055625;
	to N_1700094699;
	configuration L_1700094822_LineConfig;
}

object overhead_line {
	name L_1700094823;
	phases ABC;
	length 134.000004288 ft;
	from N_1700094699;
	to N_1700094700;
	configuration L_1700094823_LineConfig;
}

object overhead_line {
	name L_1700094824;
	phases AB;
	length 67.000002144 ft;
	from N_1700094700;
	to N_1700094701;
	configuration L_1700094824_LineConfig;
}

object overhead_line {
	name L_1700119814;
	phases ABC;
	length 89.000002848 ft;
	from N_1700092816;
	to N_1700120593;
	configuration L_1700119814_LineConfig;
}

object overhead_line {
	name L_1700094826;
	phases ABC;
	length 269.000008608 ft;
	from N_1700094702;
	to N_1700094703;
	configuration L_1700094826_LineConfig;
}

object overhead_line {
	name L_1700094107;
	phases ABC;
	length 688.000022016 ft;
	from N_1700009990;
	to N_1700093962;
	configuration L_1700094107_LineConfig;
}

object overhead_line {
	name L_1700065841;
	phases ABC;
	length 541.000017312 ft;
	from N_1700065015;
	to N_1700065016;
	configuration L_1700065841_LineConfig;
}

object overhead_line {
	name L_1700069862;
	phases ABC;
	length 246.000007872 ft;
	from N_1700009945;
	to N_1700069203;
	configuration L_1700069862_LineConfig;
}

object overhead_line {
	name L_1700094102;
	phases A;
	length 192.000006144 ft;
	from N_1700120149;
	to N_1700093957;
	configuration L_1700094102_LineConfig;
}

object overhead_line {
	name L_1700093736;
	phases A;
	length 401.000012832 ft;
	from N_1700093588;
	to N_1700093590;
	configuration L_1700093736_LineConfig;
}

object overhead_line {
	name L_1700065848;
	phases ABC;
	length 625.00002 ft;
	from N_1700022695;
	to N_1700065023;
	configuration L_1700065848_LineConfig;
}

object overhead_line {
	name L_1700064640;
	phases ABC;
	length 170.00000544 ft;
	from N_1700063765;
	to N_1700063771;
	configuration L_1700064640_LineConfig;
}

object overhead_line {
	name L_1700132636;
	phases ABC;
	length 620.00001984 ft;
	from N_1700273747;
	to N_1700093535;
	configuration L_1700132636_LineConfig;
}

object overhead_line {
	name L_1700019246;
	phases ABC;
	length 329.000010528 ft;
	from N_1700094548;
	to N_1700019079;
	configuration L_1700019246_LineConfig;
}

object overhead_line {
	name L_1700019481;
	phases ABC;
	length 491.000015712 ft;
	from N_1700093514;
	to N_1700019287;
	configuration L_1700019481_LineConfig;
}

object overhead_line {
	name L_1700119960;
	phases AB;
	length 110.00000352 ft;
	from N_1700120077;
	to N_1700120767;
	configuration L_1700119960_LineConfig;
}

object overhead_line {
	name L_1700091971;
	phases ABC;
	length 510.00001632 ft;
	from N_1700121704;
	to N_1700091783;
	configuration L_1700091971_LineConfig;
}

object overhead_line {
	name L_1700091970;
	phases ABC;
	length 128.000004096 ft;
	from N_1700091781;
	to N_1700091782;
	configuration L_1700091970_LineConfig;
}

object overhead_line {
	name L_1700091973;
	phases ABC;
	length 140.00000448 ft;
	from N_1700091783;
	to N_1700091785;
	configuration L_1700091973_LineConfig;
}

object overhead_line {
	name L_1700091972;
	phases ABC;
	length 892.000028544 ft;
	from N_1700091785;
	to N_1700091784;
	configuration L_1700091972_LineConfig;
}

object overhead_line {
	name L_1700091975;
	phases ABC;
	length 158.000005056 ft;
	from N_1700091788;
	to N_1700091787;
	configuration L_1700091975_LineConfig;
}

object overhead_line {
	name L_1700091974;
	phases ABC;
	length 76.000002432 ft;
	from N_1700091783;
	to N_1700091786;
	configuration L_1700091974_LineConfig;
}

object overhead_line {
	name L_1700091977;
	phases ABC;
	length 325.0000104 ft;
	from N_1700091791;
	to N_1700091790;
	configuration L_1700091977_LineConfig;
}

object overhead_line {
	name L_1700091976;
	phases ABC;
	length 247.000007904 ft;
	from N_1700091786;
	to N_1700091788;
	configuration L_1700091976_LineConfig;
}

object overhead_line {
	name L_1700091979;
	phases ABC;
	length 250.000008 ft;
	from N_1700091795;
	to N_1700091792;
	configuration L_1700091979_LineConfig;
}

object overhead_line {
	name L_1700091978;
	phases ABC;
	length 288.000009216 ft;
	from N_1700091792;
	to N_1700091791;
	configuration L_1700091978_LineConfig;
}

object overhead_line {
	name L_1700070738;
	phases ABC;
	length 487.000015584 ft;
	from N_1700120222;
	to N_1700070104;
	configuration L_1700070738_LineConfig;
}

object overhead_line {
	name L_1700070739;
	phases AB;
	length 192.000006144 ft;
	from N_1700070104;
	to N_1700070105;
	configuration L_1700070739_LineConfig;
}

object overhead_line {
	name L_1700070736;
	phases AB;
	length 679.000021728 ft;
	from N_1700070101;
	to N_1700070102;
	configuration L_1700070736_LineConfig;
}

object overhead_line {
	name L_1700070737;
	phases AB;
	length 590.00001888 ft;
	from N_1700071958;
	to N_1700070103;
	configuration L_1700070737_LineConfig;
}

object overhead_line {
	name L_1700070734;
	phases ABC;
	length 479.000015328 ft;
	from N_1700008911;
	to N_1700070100;
	configuration L_1700070734_LineConfig;
}

object overhead_line {
	name L_1700070735;
	phases AB;
	length 391.000012512 ft;
	from N_1700120234;
	to N_1700070101;
	configuration L_1700070735_LineConfig;
}

object overhead_line {
	name L_1700070732;
	phases ABC;
	length 381.000012192 ft;
	from N_1700008910;
	to N_1700070098;
	configuration L_1700070732_LineConfig;
}

object overhead_line {
	name L_1700070733;
	phases ABC;
	length 1253.0000401 ft;
	from N_1700070100;
	to N_1700070099;
	configuration L_1700070733_LineConfig;
}

object overhead_line {
	name L_1700070731;
	phases ABC;
	length 552.000017664 ft;
	from N_1700070098;
	to N_1700070097;
	configuration L_1700070731_LineConfig;
}

object overhead_line {
	name L_1700091999;
	phases AB;
	length 283.000009056 ft;
	from N_1700091802;
	to N_1700091812;
	configuration L_1700091999_LineConfig;
}

object overhead_line {
	name L_1700091998;
	phases ABC;
	length 99.000003168 ft;
	from N_1700011092;
	to N_1700091811;
	configuration L_1700091998_LineConfig;
}

object overhead_line {
	name L_1700093825;
	phases ABC;
	length 363.000011616 ft;
	from N_1700093678;
	to N_1700093679;
	configuration L_1700093825_LineConfig;
}

object overhead_line {
	name L_1700093824;
	phases ABC;
	length 263.000008416 ft;
	from N_1700093677;
	to N_1700093678;
	configuration L_1700093824_LineConfig;
}

object overhead_line {
	name L_1700091994;
	phases ABC;
	length 243.000007776 ft;
	from N_1700091808;
	to N_1700091807;
	configuration L_1700091994_LineConfig;
}

object overhead_line {
	name L_1700093821;
	phases ABC;
	length 506.000016192 ft;
	from N_1700093404;
	to N_1700093675;
	configuration L_1700093821_LineConfig;
}

object overhead_line {
	name L_1700091992;
	phases ABC;
	length 232.000007424 ft;
	from N_1700091806;
	to N_1700091805;
	configuration L_1700091992_LineConfig;
}

object overhead_line {
	name L_1700093823;
	phases ABC;
	length 150.0000048 ft;
	from N_1700093675;
	to N_1700093677;
	configuration L_1700093823_LineConfig;
}

object overhead_line {
	name L_1700091990;
	phases ABC;
	length 215.00000688 ft;
	from N_1700091804;
	to N_1700091803;
	configuration L_1700091990_LineConfig;
}

object overhead_line {
	name L_1700121359;
	phases ABC;
	length 206.000006592 ft;
	from N_1700093848;
	to N_1700122418;
	configuration L_1700121359_LineConfig;
}

object overhead_line {
	name L_1700018438;
	phases ABC;
	length 810.00002592 ft;
	from N_1700018418;
	to N_1700018417;
	configuration L_1700018438_LineConfig;
}

object overhead_line {
	name L_1700008344;
	phases ABC;
	length 238.000007616 ft;
	from N_1700093908;
	to N_1700008985;
	configuration L_1700008344_LineConfig;
}

object overhead_line {
	name L_1700008343;
	phases ABC;
	length 306.000009792 ft;
	from N_1700093895;
	to N_1700008994;
	configuration L_1700008343_LineConfig;
}

object overhead_line {
	name L_1700008349;
	phases ABC;
	length 186.000005952 ft;
	from N_1700122418;
	to N_1700008991;
	configuration L_1700008349_LineConfig;
}

object overhead_line {
	name L_1700009803;
	phases ABC;
	length 177.000005664 ft;
	from N_1700061630;
	to N_1700010504;
	configuration L_1700009803_LineConfig;
}

object overhead_line {
	name L_1700019119;
	phases A;
	length 300.0000096 ft;
	from N_1700120140;
	to N_1700018967;
	configuration L_1700019119_LineConfig;
}

object overhead_line {
	name L_1700019114;
	phases A;
	length 236.000007552 ft;
	from N_1700093957;
	to N_1700018960;
	configuration L_1700019114_LineConfig;
}

object overhead_line {
	name L_1700120065;
	phases ABC;
	length 180.00000576 ft;
	from N_1700010397;
	to N_1700120876;
	configuration L_1700120065_LineConfig;
}

object overhead_line {
	name L_1700009188;
	phases ABC;
	length 37.000001184 ft;
	from N_1700080096;
	to N_1700009883;
	configuration L_1700009188_LineConfig;
}

object overhead_line {
	name L_1700092886;
	phases ABC;
	length 659.000021088 ft;
	from N_1700018012;
	to N_1700092734;
	configuration L_1700092886_LineConfig;
}

object overhead_line {
	name L_1700092887;
	phases AB;
	length 242.000007744 ft;
	from N_1700092736;
	to N_1700092735;
	configuration L_1700092887_LineConfig;
}

object overhead_line {
	name L_1700092880;
	phases ABC;
	length 351.000011232 ft;
	from N_1700092727;
	to N_1700092728;
	configuration L_1700092880_LineConfig;
}

object overhead_line {
	name L_1700092881;
	phases AB;
	length 156.000004992 ft;
	from N_1700092730;
	to N_1700092729;
	configuration L_1700092881_LineConfig;
}

object overhead_line {
	name L_1700092882;
	phases AB;
	length 263.000008416 ft;
	from N_1700092731;
	to N_1700092730;
	configuration L_1700092882_LineConfig;
}

object overhead_line {
	name L_1700092883;
	phases AB;
	length 170.00000544 ft;
	from N_1700092732;
	to N_1700092731;
	configuration L_1700092883_LineConfig;
}

object overhead_line {
	name L_1700018448;
	phases ABC;
	length 260.00000832 ft;
	from N_1700018417;
	to N_1700018423;
	configuration L_1700018448_LineConfig;
}

object overhead_line {
	name L_1700092888;
	phases AB;
	length 817.000026144 ft;
	from N_1700092712;
	to N_1700092736;
	configuration L_1700092888_LineConfig;
}

object overhead_line {
	name L_1700092889;
	phases AB;
	length 648.000020736 ft;
	from N_1700092712;
	to N_1700092737;
	configuration L_1700092889_LineConfig;
}

object overhead_line {
	name L_1700093133;
	phases ABC;
	length 353.000011296 ft;
	from N_1700092980;
	to N_1700092982;
	configuration L_1700093133_LineConfig;
}

object overhead_line {
	name L_1700093131;
	phases ABC;
	length 450.0000144 ft;
	from N_1700009964;
	to N_1700092980;
	configuration L_1700093131_LineConfig;
}

object overhead_line {
	name L_1700120465;
	phases ABC;
	length 187.000005984 ft;
	from N_1700094716;
	to N_1700121337;
	configuration L_1700120465_LineConfig;
}

object overhead_line {
	name L_1700120466;
	phases ABC;
	length 115.00000368 ft;
	from N_1700121337;
	to N_1700121338;
	configuration L_1700120466_LineConfig;
}

object overhead_line {
	name L_1700024922;
	phases ABC;
	length 187.000005984 ft;
	from N_1700093065;
	to N_1700024047;
	configuration L_1700024922_LineConfig;
}

object overhead_line {
	name L_1700007836;
	phases ABC;
	length 518.000016576 ft;
	from N_1700091798;
	to N_1700008475;
	configuration L_1700007836_LineConfig;
}

object overhead_line {
	name L_1700007835;
	phases ABC;
	length 694.000022208 ft;
	from N_1700270358;
	to N_1700008474;
	configuration L_1700007835_LineConfig;
}

object overhead_line {
	name L_1700024927;
	phases A;
	length 168.000005376 ft;
	from N_1700024051;
	to N_1700024052;
	configuration L_1700024927_LineConfig;
}

object overhead_line {
	name L_1700024925;
	phases AB;
	length 257.000008224 ft;
	from N_1700064158;
	to N_1700024050;
	configuration L_1700024925_LineConfig;
}

object overhead_line {
	name L_1700094055;
	phases ABC;
	length 460.00001472 ft;
	from N_1700093620;
	to N_1700093909;
	configuration L_1700094055_LineConfig;
}

object overhead_line {
	name L_1700093748;
	phases AB;
	length 1549.00004957 ft;
	from N_1700093600;
	to N_1700093602;
	configuration L_1700093748_LineConfig;
}

object overhead_line {
	name L_1700094057;
	phases ABC;
	length 462.000014784 ft;
	from N_1700008892;
	to N_1700093911;
	configuration L_1700094057_LineConfig;
}

object overhead_line {
	name L_1700094056;
	phases ABC;
	length 253.000008096 ft;
	from N_1700008892;
	to N_1700093910;
	configuration L_1700094056_LineConfig;
}

object overhead_line {
	name L_1700094053;
	phases AB;
	length 227.000007264 ft;
	from N_1700093906;
	to N_1700093907;
	configuration L_1700094053_LineConfig;
}

object overhead_line {
	name L_1700094052;
	phases AB;
	length 120.00000384 ft;
	from N_1700093903;
	to N_1700093906;
	configuration L_1700094052_LineConfig;
}

object overhead_line {
	name L_1700094126;
	phases ABC;
	length 526.000016832 ft;
	from N_1700094161;
	to N_1700093981;
	configuration L_1700094126_LineConfig;
}

object overhead_line {
	name L_1700094120;
	phases ABC;
	length 306.000009792 ft;
	from N_1700001409;
	to N_1700093975;
	configuration L_1700094120_LineConfig;
}

object overhead_line {
	name L_1700094122;
	phases ABC;
	length 498.000015936 ft;
	from N_1700093975;
	to N_1700093977;
	configuration L_1700094122_LineConfig;
}

object overhead_line {
	name L_1700093227;
	phases AB;
	length 120.00000384 ft;
	from N_1700093075;
	to N_1700093076;
	configuration L_1700093227_LineConfig;
}

object overhead_line {
	name L_1700093226;
	phases ABC;
	length 340.00001088 ft;
	from N_1700018736;
	to N_1700093075;
	configuration L_1700093226_LineConfig;
}

object overhead_line {
	name L_1700093597;
	phases ABC;
	length 891.000028512 ft;
	from N_1700018656;
	to N_1700093450;
	configuration L_1700093597_LineConfig;
}

object overhead_line {
	name L_1700093596;
	phases ABC;
	length 273.000008736 ft;
	from N_1700093450;
	to N_1700093449;
	configuration L_1700093596_LineConfig;
}

object overhead_line {
	name L_1700093223;
	phases ABC;
	length 342.000010944 ft;
	from N_1700093070;
	to N_1700093072;
	configuration L_1700093223_LineConfig;
}

object overhead_line {
	name L_1700093222;
	phases ABC;
	length 82.000002624 ft;
	from N_1700093072;
	to N_1700093071;
	configuration L_1700093222_LineConfig;
}

object overhead_line {
	name L_1700093221;
	phases ABC;
	length 160.00000512 ft;
	from N_1700018732;
	to N_1700093070;
	configuration L_1700093221_LineConfig;
}

object overhead_line {
	name L_1700093592;
	phases C;
	length 218.000006976 ft;
	from N_1700010007;
	to N_1700093445;
	configuration L_1700093592_LineConfig;
}

object overhead_line {
	name L_1700093599;
	phases AB;
	length 313.000010016 ft;
	from N_1700120751;
	to N_1700093452;
	configuration L_1700093599_LineConfig;
}

object overhead_line {
	name L_1700093598;
	phases AB;
	length 310.00000992 ft;
	from N_1700093452;
	to N_1700093451;
	configuration L_1700093598_LineConfig;
}

object overhead_line {
	name L_1700093229;
	phases ABC;
	length 468.000014976 ft;
	from N_1700093079;
	to N_1700093078;
	configuration L_1700093229_LineConfig;
}

object overhead_line {
	name L_1700093228;
	phases ABC;
	length 287.000009184 ft;
	from N_1700093078;
	to N_1700093077;
	configuration L_1700093228_LineConfig;
}

object overhead_line {
	name L_1700094657;
	phases AB;
	length 166.000005312 ft;
	from N_1700094529;
	to N_1700094528;
	configuration L_1700094657_LineConfig;
}

object overhead_line {
	name L_1700094656;
	phases AB;
	length 141.000004512 ft;
	from N_1700018622;
	to N_1700094527;
	configuration L_1700094656_LineConfig;
}

object overhead_line {
	name L_1700063211;
	phases AB;
	length 377.000012064 ft;
	from N_1700062309;
	to N_1700062308;
	configuration L_1700063211_LineConfig;
}

object overhead_line {
	name L_1700063210;
	phases AB;
	length 219.000007008 ft;
	from N_1700062308;
	to N_1700062307;
	configuration L_1700063210_LineConfig;
}

object overhead_line {
	name L_1700063213;
	phases ABC;
	length 202.000006464 ft;
	from N_1700092792;
	to N_1700062310;
	configuration L_1700063213_LineConfig;
}

object overhead_line {
	name L_1700063212;
	phases AB;
	length 434.000013888 ft;
	from N_1700062305;
	to N_1700062309;
	configuration L_1700063212_LineConfig;
}

object overhead_line {
	name L_1700094836;
	phases ABC;
	length 670.00002144 ft;
	from N_1700094712;
	to N_1700018886;
	configuration L_1700094836_LineConfig;
}

object overhead_line {
	name L_1700094839;
	phases ABC;
	length 235.00000752 ft;
	from N_1700018887;
	to N_1700094716;
	configuration L_1700094839_LineConfig;
}

object overhead_line {
	name L_1700094838;
	phases ABC;
	length 525.0000168 ft;
	from N_1700018886;
	to N_1700094715;
	configuration L_1700094838_LineConfig;
}

object overhead_line {
	name L_1700118805;
	phases A;
	length 315.00001008 ft;
	from N_1700092722;
	to N_1700119416;
	configuration L_1700118805_LineConfig;
}

object overhead_line {
	name L_1700017984;
	phases ABC;
	length 1110.00003552 ft;
	from N_1700045644;
	to N_1700018032;
	configuration L_1700017984_LineConfig;
}

object overhead_line {
	name L_1700122136;
	phases ABC;
	length 314.000010048 ft;
	from N_1700123891;
	to N_1700092747;
	configuration L_1700122136_LineConfig;
}

object overhead_line {
	name L_1700122137;
	phases ABC;
	length 91.000002912 ft;
	from N_1700063766;
	to N_1700123397;
	configuration L_1700122137_LineConfig;
}

object overhead_line {
	name L_1700018727;
	phases A;
	length 1388.00004442 ft;
	from N_1700009962;
	to N_1700018651;
	configuration L_1700018727_LineConfig;
}

object overhead_line {
	name L_1700119512;
	phases AB;
	length 541.000017312 ft;
	from N_1700120227;
	to N_1700070128;
	configuration L_1700119512_LineConfig;
}

object overhead_line {
	name L_1700119514;
	phases AB;
	length 23.000000736 ft;
	from N_1700120231;
	to N_1700120229;
	configuration L_1700119514_LineConfig;
}

object overhead_line {
	name L_1700119517;
	phases ABC;
	length 275.0000088 ft;
	from N_1700120233;
	to N_1700093398;
	configuration L_1700119517_LineConfig;
}

object overhead_line {
	name L_1700119518;
	phases ABC;
	length 90.00000288 ft;
	from N_1700091808;
	to N_1700120233;
	configuration L_1700119518_LineConfig;
}

object overhead_line {
	name L_1700119519;
	phases AB;
	length 39.000001248 ft;
	from N_1700070100;
	to N_1700120234;
	configuration L_1700119519_LineConfig;
}

object overhead_line {
	name L_1700119173;
	phases AB;
	length 25.0000008 ft;
	from N_1700080092;
	to N_1700119841;
	configuration L_1700119173_LineConfig;
}

object overhead_line {
	name L_1700119171;
	phases ABC;
	length 71.000002272 ft;
	from N_1700080087;
	to N_1700119839;
	configuration L_1700119171_LineConfig;
}

object overhead_line {
	name L_1700119179;
	phases ABC;
	length 28.000000896 ft;
	from N_1700010415;
	to N_1700119849;
	configuration L_1700119179_LineConfig;
}

object overhead_line {
	name L_1700010501;
	phases ABC;
	length 241.000007712 ft;
	from N_1700011212;
	to N_1700001325;
	configuration L_1700010501_LineConfig;
}

object overhead_line {
	name L_1700119424;
	phases AB;
	length 27.000000864 ft;
	from N_1700010399;
	to N_1700120130;
	configuration L_1700119424_LineConfig;
}

object overhead_line {
	name L_1700119425;
	phases AB;
	length 92.000002944 ft;
	from N_1700120132;
	to N_1700120129;
	configuration L_1700119425_LineConfig;
}

object overhead_line {
	name L_1700120923;
	phases ABC;
	length 234.000007488 ft;
	from N_1700093971;
	to N_1700121887;
	configuration L_1700120923_LineConfig;
}

object overhead_line {
	name L_1700070755;
	phases ABC;
	length 496.000015872 ft;
	from N_1700119946;
	to N_1700070121;
	configuration L_1700070755_LineConfig;
}

object overhead_line {
	name L_1700119194;
	phases AB;
	length 92.000002944 ft;
	from N_1700092805;
	to N_1700119866;
	configuration L_1700119194_LineConfig;
}

object overhead_line {
	name L_1700009244;
	phases ABC;
	length 265.00000848 ft;
	from N_1700069946;
	to N_1700009945;
	configuration L_1700009244_LineConfig;
}

object overhead_line {
	name L_1700119192;
	phases ABC;
	length 105.00000336 ft;
	from N_1700064635;
	to N_1700119864;
	configuration L_1700119192_LineConfig;
}

object overhead_line {
	name L_1700119193;
	phases AB;
	length 155.00000496 ft;
	from N_1700064635;
	to N_1700119865;
	configuration L_1700119193_LineConfig;
}

object overhead_line {
	name L_1700070757;
	phases ABC;
	length 241.000007712 ft;
	from N_1700093462;
	to N_1700070123;
	configuration L_1700070757_LineConfig;
}

object overhead_line {
	name L_1700009242;
	phases ABC;
	length 520.00001664 ft;
	from N_1700009939;
	to N_1700009942;
	configuration L_1700009242_LineConfig;
}

object overhead_line {
	name L_1700070751;
	phases ABC;
	length 328.000010496 ft;
	from N_1700008902;
	to N_1700070117;
	configuration L_1700070751_LineConfig;
}

object overhead_line {
	name L_1700001275;
	phases ABC;
	length 80.00000256 ft;
	from N_1700001453;
	to N_1700001447;
	configuration L_1700001275_LineConfig;
}

object overhead_line {
	name L_1700094002;
	phases ABC;
	length 262.000008384 ft;
	from N_1700093852;
	to N_1700093856;
	configuration L_1700094002_LineConfig;
}

object overhead_line {
	name L_1700094552;
	phases AB;
	length 79.000002528 ft;
	from N_1700268074;
	to N_1700094417;
	configuration L_1700094552_LineConfig;
}

object overhead_line {
	name L_1700087895;
	phases C;
	length 326.000010432 ft;
	from N_1700009963;
	to N_1700087545;
	configuration L_1700087895_LineConfig;
}

object overhead_line {
	name L_1700087897;
	phases C;
	length 424.000013568 ft;
	from N_1700018713;
	to N_1700087547;
	configuration L_1700087897_LineConfig;
}

object overhead_line {
	name L_1700087896;
	phases C;
	length 791.000025312 ft;
	from N_1700087545;
	to N_1700087546;
	configuration L_1700087896_LineConfig;
}

object overhead_line {
	name L_1700120819;
	phases A;
	length 487.000015584 ft;
	from N_1700093463;
	to N_1700121772;
	configuration L_1700120819_LineConfig;
}

object overhead_line {
	name L_1700092924;
	phases AB;
	length 271.000008672 ft;
	from N_1700092771;
	to N_1700092772;
	configuration L_1700092924_LineConfig;
}

object overhead_line {
	name L_1700044431;
	phases ABC;
	length 260.00000832 ft;
	from N_1700094673;
	to N_1700043133;
	configuration L_1700044431_LineConfig;
}

object overhead_line {
	name L_1700094008;
	phases AB;
	length 295.00000944 ft;
	from N_1700093861;
	to N_1700093862;
	configuration L_1700094008_LineConfig;
}

object overhead_line {
	name L_1700092920;
	phases ABC;
	length 536.000017152 ft;
	from N_1700010554;
	to N_1700092768;
	configuration L_1700092920_LineConfig;
}

object overhead_line {
	name L_1700062069;
	phases ABC;
	length 409.000013088 ft;
	from N_1700093511;
	to N_1700061113;
	configuration L_1700062069_LineConfig;
}

object overhead_line {
	name L_1700120259;
	phases ABC;
	length 1093.00003498 ft;
	from N_1700121337;
	to N_1700018888;
	configuration L_1700120259_LineConfig;
}

object overhead_line {
	name L_1700008592;
	phases ABC;
	length 532.000017024 ft;
	from N_1700093500;
	to N_1700009247;
	configuration L_1700008592_LineConfig;
}

object overhead_line {
	name L_1700008594;
	phases ABC;
	length 1514.00004845 ft;
	from N_1700061004;
	to N_1700009255;
	configuration L_1700008594_LineConfig;
}

object overhead_line {
	name L_1700130061;
	phases AB;
	length 349.000011168 ft;
	from N_1700078726;
	to N_1700270781;
	configuration L_1700130061_LineConfig;
}

object overhead_line {
	name L_1700008353;
	phases ABC;
	length 288.000009216 ft;
	from N_1700092749;
	to N_1700008999;
	configuration L_1700008353_LineConfig;
}

object overhead_line {
	name L_1700008352;
	phases ABC;
	length 318.000010176 ft;
	from N_1700063765;
	to N_1700008998;
	configuration L_1700008352_LineConfig;
}

object overhead_line {
	name L_1700008350;
	phases ABC;
	length 731.000023392 ft;
	from N_1700092742;
	to N_1700008992;
	configuration L_1700008350_LineConfig;
}

object overhead_line {
	name L_1700094672;
	phases ABC;
	length 1255.00004016 ft;
	from N_1700094545;
	to N_1700094543;
	configuration L_1700094672_LineConfig;
}

object overhead_line {
	name L_1700019121;
	phases ABC;
	length 90.00000288 ft;
	from N_1700092989;
	to N_1700018969;
	configuration L_1700019121_LineConfig;
}

object overhead_line {
	name L_1700019126;
	phases A;
	length 380.00001216 ft;
	from N_1700018410;
	to N_1700018974;
	configuration L_1700019126_LineConfig;
}

object overhead_line {
	name L_1700120072;
	phases ABC;
	length 98.000003136 ft;
	from N_1700018888;
	to N_1700067294;
	configuration L_1700120072_LineConfig;
}

object overhead_line {
	name L_1700079382;
	phases ABC;
	length 128.000004096 ft;
	from N_1700009883;
	to N_1700078880;
	configuration L_1700079382_LineConfig;
}

object overhead_line {
	name L_1700094771;
	phases A;
	length 297.000009504 ft;
	from N_1700094647;
	to N_1700094646;
	configuration L_1700094771_LineConfig;
}

object overhead_line {
	name L_1700018451;
	phases ABC;
	length 450.0000144 ft;
	from N_1700018428;
	to N_1700018419;
	configuration L_1700018451_LineConfig;
}

object overhead_line {
	name L_1700018453;
	phases ABC;
	length 275.0000088 ft;
	from N_1700018419;
	to N_1700009961;
	configuration L_1700018453_LineConfig;
}

object overhead_line {
	name L_1700018452;
	phases ABC;
	length 190.00000608 ft;
	from N_1700018419;
	to N_1700010003;
	configuration L_1700018452_LineConfig;
}

object overhead_line {
	name L_1700092897;
	phases ABC;
	length 762.000024384 ft;
	from N_1700092747;
	to N_1700092745;
	configuration L_1700092897_LineConfig;
}

object overhead_line {
	name L_1700093177;
	phases ABC;
	length 101.000003232 ft;
	from N_1700275602;
	to N_1700093026;
	configuration L_1700093177_LineConfig;
}

object overhead_line {
	name L_1700092895;
	phases AB;
	length 136.000004352 ft;
	from N_1700064067;
	to N_1700061998;
	configuration L_1700092895_LineConfig;
}

object overhead_line {
	name L_1700092894;
	phases ABC;
	length 223.000007136 ft;
	from N_1700061996;
	to N_1700092742;
	configuration L_1700092894_LineConfig;
}

object overhead_line {
	name L_1700092893;
	phases AB;
	length 244.000007808 ft;
	from N_1700092737;
	to N_1700092741;
	configuration L_1700092893_LineConfig;
}

object overhead_line {
	name L_1700092892;
	phases AB;
	length 316.000010112 ft;
	from N_1700092738;
	to N_1700092740;
	configuration L_1700092892_LineConfig;
}

object overhead_line {
	name L_1700092891;
	phases AB;
	length 151.000004832 ft;
	from N_1700092738;
	to N_1700092739;
	configuration L_1700092891_LineConfig;
}

object overhead_line {
	name L_1700092890;
	phases AB;
	length 105.00000336 ft;
	from N_1700092737;
	to N_1700092738;
	configuration L_1700092890_LineConfig;
}

object overhead_line {
	name L_1700130666;
	phases ABC;
	length 662.000021184 ft;
	from N_1700094728;
	to N_1700271446;
	configuration L_1700130666_LineConfig;
}

object overhead_line {
	name L_1700092898;
	phases ABC;
	length 447.000014304 ft;
	from N_1700092745;
	to N_1700092746;
	configuration L_1700092898_LineConfig;
}

object overhead_line {
	name L_1700115210;
	phases AB;
	length 535.00001712 ft;
	from N_1700010558;
	to N_1700115419;
	configuration L_1700115210_LineConfig;
}

object overhead_line {
	name L_1700001152;
	phases ABC;
	length 110.00000352 ft;
	from N_1700001319;
	to N_1700001328;
	configuration L_1700001152_LineConfig;
}

object overhead_line {
	name L_1700001153;
	phases ABC;
	length 180.00000576 ft;
	from N_1700001327;
	to N_1700001335;
	configuration L_1700001153_LineConfig;
}

object overhead_line {
	name L_1700001151;
	phases ABC;
	length 132.000004224 ft;
	from N_1700043133;
	to N_1700001327;
	configuration L_1700001151_LineConfig;
}

object overhead_line {
	name L_1700001156;
	phases ABC;
	length 201.000006432 ft;
	from N_1700094679;
	to N_1700001330;
	configuration L_1700001156_LineConfig;
}

object overhead_line {
	name L_1700001154;
	phases ABC;
	length 184.000005888 ft;
	from N_1700094677;
	to N_1700001318;
	configuration L_1700001154_LineConfig;
}

object overhead_line {
	name L_1700001155;
	phases ABC;
	length 172.000005504 ft;
	from N_1700094674;
	to N_1700001329;
	configuration L_1700001155_LineConfig;
}

object overhead_line {
	name L_1700093171;
	phases AB;
	length 214.000006848 ft;
	from N_1700018661;
	to N_1700093020;
	configuration L_1700093171_LineConfig;
}

object overhead_line {
	name L_1700094333;
	phases ABC;
	length 468.000014976 ft;
	from N_1700093491;
	to N_1700094192;
	configuration L_1700094333_LineConfig;
}

object overhead_line {
	name L_1700094382;
	phases ABC;
	length 511.000016352 ft;
	from N_1700001428;
	to N_1700094245;
	configuration L_1700094382_LineConfig;
}

object overhead_line {
	name L_1700024939;
	phases ABC;
	length 596.000019072 ft;
	from N_1700093125;
	to N_1700024063;
	configuration L_1700024939_LineConfig;
}

object overhead_line {
	name L_1700024938;
	phases ABC;
	length 850.0000272 ft;
	from N_1700094208;
	to N_1700024062;
	configuration L_1700024938_LineConfig;
}

object overhead_line {
	name L_1700120477;
	phases ABC;
	length 235.00000752 ft;
	from N_1700094703;
	to N_1700121352;
	configuration L_1700120477_LineConfig;
}

object overhead_line {
	name L_1700024936;
	phases ABC;
	length 270.00000864 ft;
	from N_1700045685;
	to N_1700024060;
	configuration L_1700024936_LineConfig;
}

object overhead_line {
	name L_1700007803;
	phases ABC;
	length 86.000002752 ft;
	from N_1700064662;
	to N_1700008444;
	configuration L_1700007803_LineConfig;
}

object overhead_line {
	name L_1700138265;
	phases ABC;
	length 71.000002272 ft;
	from N_1700093108;
	to N_1700280705;
	configuration L_1700138265_LineConfig;
}

object overhead_line {
	name L_1700140167;
	phases ABC;
	length 51.000001632 ft;
	from N_1700093034;
	to N_1700284262;
	configuration L_1700140167_LineConfig;
}

object overhead_line {
	name L_1700140165;
	phases ABC;
	length 210.00000672 ft;
	from N_1700093017;
	to N_1700284259;
	configuration L_1700140165_LineConfig;
}

object overhead_line {
	name L_1700094028;
	phases ABC;
	length 290.00000928 ft;
	from N_1700093881;
	to N_1700093882;
	configuration L_1700094028_LineConfig;
}

object overhead_line {
	name L_1700094029;
	phases ABC;
	length 751.000024032 ft;
	from N_1700093963;
	to N_1700093883;
	configuration L_1700094029_LineConfig;
}

object overhead_line {
	name L_1700094022;
	phases ABC;
	length 92.000002944 ft;
	from N_1700018777;
	to N_1700093876;
	configuration L_1700094022_LineConfig;
}

object overhead_line {
	name L_1700094023;
	phases ABC;
	length 241.000007712 ft;
	from N_1700093876;
	to N_1700093877;
	configuration L_1700094023_LineConfig;
}

object overhead_line {
	name L_1700094025;
	phases AB;
	length 415.00001328 ft;
	from N_1700017822;
	to N_1700093879;
	configuration L_1700094025_LineConfig;
}

object overhead_line {
	name L_1700094026;
	phases ABC;
	length 1720.00005504 ft;
	from N_1700017822;
	to N_1700093880;
	configuration L_1700094026_LineConfig;
}

object overhead_line {
	name L_1700094027;
	phases ABC;
	length 261.000008352 ft;
	from N_1700093883;
	to N_1700093881;
	configuration L_1700094027_LineConfig;
}

object overhead_line {
	name L_1700093212;
	phases ABC;
	length 208.000006656 ft;
	from N_1700093056;
	to N_1700093061;
	configuration L_1700093212_LineConfig;
}

object overhead_line {
	name L_1700093213;
	phases ABC;
	length 280.00000896 ft;
	from N_1700093061;
	to N_1700093062;
	configuration L_1700093213_LineConfig;
}

object overhead_line {
	name L_1700093210;
	phases AB;
	length 112.000003584 ft;
	from N_1700093058;
	to N_1700093059;
	configuration L_1700093210_LineConfig;
}

object overhead_line {
	name L_1700093211;
	phases ABC;
	length 98.000003136 ft;
	from N_1700093058;
	to N_1700093060;
	configuration L_1700093211_LineConfig;
}

object overhead_line {
	name L_1700093216;
	phases ABC;
	length 135.00000432 ft;
	from N_1700280331;
	to N_1700093065;
	configuration L_1700093216_LineConfig;
}

object overhead_line {
	name L_1700093217;
	phases AB;
	length 150.0000048 ft;
	from N_1700024047;
	to N_1700093066;
	configuration L_1700093217_LineConfig;
}

object overhead_line {
	name L_1700093214;
	phases AB;
	length 210.00000672 ft;
	from N_1700093062;
	to N_1700093063;
	configuration L_1700093214_LineConfig;
}

object overhead_line {
	name L_1700093215;
	phases AB;
	length 364.000011648 ft;
	from N_1700093063;
	to N_1700093064;
	configuration L_1700093215_LineConfig;
}

object overhead_line {
	name L_1700093218;
	phases ABC;
	length 214.000006848 ft;
	from N_1700024047;
	to N_1700093067;
	configuration L_1700093218_LineConfig;
}

object overhead_line {
	name L_1700093219;
	phases ABC;
	length 210.00000672 ft;
	from N_1700093067;
	to N_1700093068;
	configuration L_1700093219_LineConfig;
}

object overhead_line {
	name L_1700062519;
	phases ABC;
	length 193.000006176 ft;
	from N_1700061576;
	to N_1700061575;
	configuration L_1700062519_LineConfig;
}

object overhead_line {
	name L_1700062518;
	phases ABC;
	length 256.000008192 ft;
	from N_1700061573;
	to N_1700061574;
	configuration L_1700062518_LineConfig;
}

object overhead_line {
	name L_1700093696;
	phases AB;
	length 92.000002944 ft;
	from N_1700093548;
	to N_1700093550;
	configuration L_1700093696_LineConfig;
}

object overhead_line {
	name L_1700093697;
	phases ABC;
	length 114.000003648 ft;
	from N_1700093544;
	to N_1700093551;
	configuration L_1700093697_LineConfig;
}

object overhead_line {
	name L_1700093694;
	phases ABC;
	length 471.000015072 ft;
	from N_1700009966;
	to N_1700093548;
	configuration L_1700093694_LineConfig;
}

object overhead_line {
	name L_1700093695;
	phases A;
	length 556.000017792 ft;
	from N_1700093550;
	to N_1700093549;
	configuration L_1700093695_LineConfig;
}

object overhead_line {
	name L_1700093692;
	phases ABC;
	length 275.0000088 ft;
	from N_1700093544;
	to N_1700093546;
	configuration L_1700093692_LineConfig;
}

object overhead_line {
	name L_1700093693;
	phases ABC;
	length 400.0000128 ft;
	from N_1700009969;
	to N_1700093547;
	configuration L_1700093693_LineConfig;
}

object overhead_line {
	name L_1700093690;
	phases ABC;
	length 453.000014496 ft;
	from N_1700093557;
	to N_1700093544;
	configuration L_1700093690_LineConfig;
}

object overhead_line {
	name L_1700093691;
	phases ABC;
	length 40.00000128 ft;
	from N_1700093547;
	to N_1700093545;
	configuration L_1700093691_LineConfig;
}

object overhead_line {
	name L_1700116741;
	phases ABC;
	length 155.00000496 ft;
	from N_1700091775;
	to N_1700116967;
	configuration L_1700116741_LineConfig;
}

object overhead_line {
	name L_1700093698;
	phases ABC;
	length 160.00000512 ft;
	from N_1700093551;
	to N_1700093552;
	configuration L_1700093698_LineConfig;
}

object overhead_line {
	name L_1700093699;
	phases ABC;
	length 316.000010112 ft;
	from N_1700009969;
	to N_1700093553;
	configuration L_1700093699_LineConfig;
}

object overhead_line {
	name L_1700077709;
	phases ABC;
	length 501.000016032 ft;
	from N_1700072910;
	to N_1700077170;
	configuration L_1700077709_LineConfig;
}

object overhead_line {
	name L_1700093678;
	phases ABC;
	length 109.000003488 ft;
	from N_1700093534;
	to N_1700093532;
	configuration L_1700093678_LineConfig;
}

object overhead_line {
	name L_1700093679;
	phases ABC;
	length 265.00000848 ft;
	from N_1700093536;
	to N_1700093533;
	configuration L_1700093679_LineConfig;
}

object overhead_line {
	name L_1700094808;
	phases ABC;
	length 308.000009856 ft;
	from N_1700018885;
	to N_1700094684;
	configuration L_1700094808_LineConfig;
}

object overhead_line {
	name L_1700094809;
	phases ABC;
	length 182.000005824 ft;
	from N_1700094684;
	to N_1700094685;
	configuration L_1700094809_LineConfig;
}

object overhead_line {
	name L_1700093674;
	phases A;
	length 605.00001936 ft;
	from N_1700093529;
	to N_1700093528;
	configuration L_1700093674_LineConfig;
}

object overhead_line {
	name L_1700094807;
	phases ABC;
	length 624.000019968 ft;
	from N_1700055903;
	to N_1700094683;
	configuration L_1700094807_LineConfig;
}

object overhead_line {
	name L_1700093676;
	phases A;
	length 390.00001248 ft;
	from N_1700093531;
	to N_1700093530;
	configuration L_1700093676_LineConfig;
}

object overhead_line {
	name L_1700093677;
	phases A;
	length 54.000001728 ft;
	from N_1700009960;
	to N_1700093531;
	configuration L_1700093677_LineConfig;
}

object overhead_line {
	name L_1700093670;
	phases A;
	length 361.000011552 ft;
	from N_1700093506;
	to N_1700093524;
	configuration L_1700093670_LineConfig;
}

object overhead_line {
	name L_1700094803;
	phases ABC;
	length 180.00000576 ft;
	from N_1700094678;
	to N_1700094679;
	configuration L_1700094803_LineConfig;
}

object overhead_line {
	name L_1700093672;
	phases ABC;
	length 196.000006272 ft;
	from N_1700093527;
	to N_1700093526;
	configuration L_1700093672_LineConfig;
}

object overhead_line {
	name L_1700094801;
	phases ABC;
	length 174.000005568 ft;
	from N_1700094675;
	to N_1700094677;
	configuration L_1700094801_LineConfig;
}

object overhead_line {
	name L_1700069667;
	phases AB;
	length 242.000007744 ft;
	from N_1700115419;
	to N_1700069003;
	configuration L_1700069667_LineConfig;
}

object overhead_line {
	name L_1700069668;
	phases AB;
	length 180.00000576 ft;
	from N_1700069005;
	to N_1700069004;
	configuration L_1700069668_LineConfig;
}

object overhead_line {
	name L_1700069669;
	phases AB;
	length 222.000007104 ft;
	from N_1700010559;
	to N_1700069005;
	configuration L_1700069669_LineConfig;
}

object overhead_line {
	name L_1700138485;
	phases ABC;
	length 96.000003072 ft;
	from N_1700096113;
	to N_1700281085;
	configuration L_1700138485_LineConfig;
}

object overhead_line {
	name L_1700065849;
	phases ABC;
	length 409.000013088 ft;
	from N_1700070116;
	to N_1700065024;
	configuration L_1700065849_LineConfig;
}

object overhead_line {
	name L_1700008723;
	phases ABC;
	length 255.00000816 ft;
	from N_1700009388;
	to N_1700009389;
	configuration L_1700008723_LineConfig;
}

object overhead_line {
	name L_1700062517;
	phases ABC;
	length 255.00000816 ft;
	from N_1700069889;
	to N_1700061573;
	configuration L_1700062517_LineConfig;
}

object overhead_line {
	name L_1700096262;
	phases AB;
	length 200.0000064 ft;
	from N_1700018900;
	to N_1700096160;
	configuration L_1700096262_LineConfig;
}

object overhead_line {
	name L_1700008725;
	phases ABC;
	length 1022.0000327 ft;
	from N_1700093380;
	to N_1700009391;
	configuration L_1700008725_LineConfig;
}

object overhead_line {
	name L_1700070530;
	phases ABC;
	length 255.00000816 ft;
	from N_1700069887;
	to N_1700069891;
	configuration L_1700070530_LineConfig;
}

object overhead_line {
	name L_1700119508;
	phases ABC;
	length 82.000002624 ft;
	from N_1700008910;
	to N_1700120222;
	configuration L_1700119508_LineConfig;
}

object overhead_line {
	name L_1700127792;
	phases ABC;
	length 22.000000704 ft;
	from N_1700093877;
	to N_1700268137;
	configuration L_1700127792_LineConfig;
}

object overhead_line {
	name L_1700119980;
	phases AB;
	length 374.000011968 ft;
	from N_1700093087;
	to N_1700120789;
	configuration L_1700119980_LineConfig;
}

object overhead_line {
	name L_1700119439;
	phases A;
	length 66.000002112 ft;
	from N_1700011461;
	to N_1700120149;
	configuration L_1700119439_LineConfig;
}

object overhead_line {
	name L_1700119438;
	phases AB;
	length 51.000001632 ft;
	from N_1700056640;
	to N_1700120147;
	configuration L_1700119438_LineConfig;
}

object overhead_line {
	name L_1700119436;
	phases ABC;
	length 42.000001344 ft;
	from N_1700093937;
	to N_1700120145;
	configuration L_1700119436_LineConfig;
}

object overhead_line {
	name L_1700119435;
	phases ABC;
	length 33.000001056 ft;
	from N_1700092976;
	to N_1700120143;
	configuration L_1700119435_LineConfig;
}

object overhead_line {
	name L_1700119434;
	phases A;
	length 76.000002432 ft;
	from N_1700120140;
	to N_1700120142;
	configuration L_1700119434_LineConfig;
}

object overhead_line {
	name L_1700119433;
	phases A;
	length 63.000002016 ft;
	from N_1700120142;
	to N_1700120139;
	configuration L_1700119433_LineConfig;
}

object overhead_line {
	name L_1700119432;
	phases A;
	length 50.0000016 ft;
	from N_1700009992;
	to N_1700120140;
	configuration L_1700119432_LineConfig;
}

object overhead_line {
	name L_1700119430;
	phases ABC;
	length 224.000007168 ft;
	from N_1700094720;
	to N_1700120134;
	configuration L_1700119430_LineConfig;
}

object overhead_line {
	name L_1700119185;
	phases AB;
	length 25.0000008 ft;
	from N_1700119855;
	to N_1700119857;
	configuration L_1700119185_LineConfig;
}

object overhead_line {
	name L_1700119184;
	phases AB;
	length 124.000003968 ft;
	from N_1700119857;
	to N_1700093637;
	configuration L_1700119184_LineConfig;
}

object overhead_line {
	name L_1700119183;
	phases AB;
	length 92.000002944 ft;
	from N_1700119854;
	to N_1700119855;
	configuration L_1700119183_LineConfig;
}

object overhead_line {
	name L_1700096221;
	phases ABC;
	length 204.000006528 ft;
	from N_1700281085;
	to N_1700096112;
	configuration L_1700096221_LineConfig;
}

object overhead_line {
	name L_1700096222;
	phases ABC;
	length 431.000013792 ft;
	from N_1700096115;
	to N_1700096113;
	configuration L_1700096222_LineConfig;
}

object overhead_line {
	name L_1700096223;
	phases ABC;
	length 50.0000016 ft;
	from N_1700045705;
	to N_1700096115;
	configuration L_1700096223_LineConfig;
}

object overhead_line {
	name L_1700010400;
	phases ABC;
	length 610.00001952 ft;
	from N_1700011104;
	to N_1700011105;
	configuration L_1700010400_LineConfig;
}

object overhead_line {
	name L_1700009311;
	phases ABC;
	length 100.0000032 ft;
	from N_1700093459;
	to N_1700010012;
	configuration L_1700009311_LineConfig;
}

object overhead_line {
	name L_1700009312;
	phases ABC;
	length 350.0000112 ft;
	from N_1700093460;
	to N_1700010010;
	configuration L_1700009312_LineConfig;
}

object overhead_line {
	name L_1700009313;
	phases ABC;
	length 480.00001536 ft;
	from N_1700010010;
	to N_1700010013;
	configuration L_1700009313_LineConfig;
}

object overhead_line {
	name L_1700009314;
	phases ABC;
	length 161.000005152 ft;
	from N_1700092175;
	to N_1700010018;
	configuration L_1700009314_LineConfig;
}

object overhead_line {
	name L_1700009316;
	phases ABC;
	length 384.000012288 ft;
	from N_1700010013;
	to N_1700009972;
	configuration L_1700009316_LineConfig;
}

object overhead_line {
	name L_1700009317;
	phases ABC;
	length 226.000007232 ft;
	from N_1700092176;
	to N_1700010015;
	configuration L_1700009317_LineConfig;
}

object overhead_line {
	name L_1700092929;
	phases AB;
	length 15.00000048 ft;
	from N_1700010759;
	to N_1700092777;
	configuration L_1700092929_LineConfig;
}

object overhead_line {
	name L_1700019283;
	phases AB;
	length 296.000009472 ft;
	from N_1700092828;
	to N_1700019114;
	configuration L_1700019283_LineConfig;
}

object overhead_line {
	name L_1700120262;
	phases ABC;
	length 274.000008768 ft;
	from N_1700018888;
	to N_1700094718;
	configuration L_1700120262_LineConfig;
}

object overhead_line {
	name L_1700120261;
	phases ABC;
	length 514.000016448 ft;
	from N_1700122233;
	to N_1700094712;
	configuration L_1700120261_LineConfig;
}

object overhead_line {
	name L_1700019135;
	phases A;
	length 623.000019936 ft;
	from N_1700009681;
	to N_1700018985;
	configuration L_1700019135_LineConfig;
}

object overhead_line {
	name L_1700019134;
	phases A;
	length 200.0000064 ft;
	from N_1700010398;
	to N_1700018984;
	configuration L_1700019134_LineConfig;
}

object overhead_line {
	name L_1700019132;
	phases ABC;
	length 361.000011552 ft;
	from N_1700120876;
	to N_1700018980;
	configuration L_1700019132_LineConfig;
}

object overhead_line {
	name L_1700140971;
	phases ABC;
	length 283.000009056 ft;
	from N_1700009678;
	to N_1700285739;
	configuration L_1700140971_LineConfig;
}

object overhead_line {
	name L_1700018429;
	phases A;
	length 81.000002592 ft;
	from N_1700018417;
	to N_1700018411;
	configuration L_1700018429_LineConfig;
}

object overhead_line {
	name L_1700121801;
	phases ABC;
	length 218.000006976 ft;
	from N_1700121940;
	to N_1700122977;
	configuration L_1700121801_LineConfig;
}

object overhead_line {
	name L_1700018426;
	phases ABC;
	length 150.0000048 ft;
	from N_1700018412;
	to N_1700018381;
	configuration L_1700018426_LineConfig;
}

object overhead_line {
	name L_1700119182;
	phases ABC;
	length 63.000002016 ft;
	from N_1700119853;
	to N_1700119854;
	configuration L_1700119182_LineConfig;
}

object overhead_line {
	name L_1700001145;
	phases ABC;
	length 542.000017344 ft;
	from N_1700054244;
	to N_1700001323;
	configuration L_1700001145_LineConfig;
}

object overhead_line {
	name L_1700001147;
	phases ABC;
	length 191.000006112 ft;
	from N_1700094657;
	to N_1700001317;
	configuration L_1700001147_LineConfig;
}

object overhead_line {
	name L_1700001146;
	phases AB;
	length 262.000008384 ft;
	from N_1700058658;
	to N_1700001324;
	configuration L_1700001146_LineConfig;
}

object overhead_line {
	name L_1700001148;
	phases ABC;
	length 257.000008224 ft;
	from N_1700001317;
	to N_1700001319;
	configuration L_1700001148_LineConfig;
}

object overhead_line {
	name L_1700120682;
	phases ABC;
	length 10.00000032 ft;
	from N_1700122043;
	to N_1700001414;
	configuration L_1700120682_LineConfig;
}

object overhead_line {
	name L_1700092896;
	phases ABC;
	length 500.000016 ft;
	from N_1700092746;
	to N_1700092744;
	configuration L_1700092896_LineConfig;
}

object overhead_line {
	name L_1700009291;
	phases ABC;
	length 86.000002752 ft;
	from N_1700009991;
	to N_1700009996;
	configuration L_1700009291_LineConfig;
}

object overhead_line {
	name L_1700018736;
	phases AB;
	length 321.000010272 ft;
	from N_1700093021;
	to N_1700018660;
	configuration L_1700018736_LineConfig;
}

object overhead_line {
	name L_1700018737;
	phases ABC;
	length 410.00001312 ft;
	from N_1700018664;
	to N_1700018661;
	configuration L_1700018737_LineConfig;
}

object overhead_line {
	name L_1700018738;
	phases A;
	length 396.000012672 ft;
	from N_1700093024;
	to N_1700018662;
	configuration L_1700018738_LineConfig;
}

object overhead_line {
	name L_1700094039;
	phases ABC;
	length 273.000008736 ft;
	from N_1700093901;
	to N_1700093893;
	configuration L_1700094039_LineConfig;
}

object overhead_line {
	name L_1700094038;
	phases ABC;
	length 127.000004064 ft;
	from N_1700093893;
	to N_1700093892;
	configuration L_1700094038_LineConfig;
}

object overhead_line {
	name L_1700124561;
	phases AB;
	length 810.00002592 ft;
	from N_1700011431;
	to N_1700264246;
	configuration L_1700124561_LineConfig;
}

object overhead_line {
	name L_1700092939;
	phases AB;
	length 73.000002336 ft;
	from N_1700092784;
	to N_1700092787;
	configuration L_1700092939_LineConfig;
}

object overhead_line {
	name L_1700078024;
	phases ABC;
	length 100.0000032 ft;
	from N_1700077490;
	to N_1700077488;
	configuration L_1700078024_LineConfig;
}

object overhead_line {
	name L_1700078025;
	phases ABC;
	length 350.0000112 ft;
	from N_1700077499;
	to N_1700077490;
	configuration L_1700078025_LineConfig;
}

object overhead_line {
	name L_1700094033;
	phases ABC;
	length 72.000002304 ft;
	from N_1700008889;
	to N_1700093887;
	configuration L_1700094033_LineConfig;
}

object overhead_line {
	name L_1700094032;
	phases ABC;
	length 2359.00007549 ft;
	from N_1700008887;
	to N_1700093886;
	configuration L_1700094032_LineConfig;
}

object overhead_line {
	name L_1700092936;
	phases AB;
	length 600.0000192 ft;
	from N_1700092778;
	to N_1700092784;
	configuration L_1700092936_LineConfig;
}

object overhead_line {
	name L_1700092937;
	phases AB;
	length 847.000027104 ft;
	from N_1700092786;
	to N_1700092785;
	configuration L_1700092937_LineConfig;
}

object overhead_line {
	name L_1700092930;
	phases AB;
	length 379.000012128 ft;
	from N_1700092779;
	to N_1700092778;
	configuration L_1700092930_LineConfig;
}

object overhead_line {
	name L_1700092931;
	phases AB;
	length 389.000012448 ft;
	from N_1700092777;
	to N_1700092779;
	configuration L_1700092931_LineConfig;
}

object overhead_line {
	name L_1700092932;
	phases AB;
	length 829.000026528 ft;
	from N_1700092781;
	to N_1700092780;
	configuration L_1700092932_LineConfig;
}

object overhead_line {
	name L_1700092933;
	phases AB;
	length 539.000017248 ft;
	from N_1700092788;
	to N_1700092781;
	configuration L_1700092933_LineConfig;
}

object overhead_line {
	name L_1700073502;
	phases ABC;
	length 76.000002432 ft;
	from N_1700072909;
	to N_1700072914;
	configuration L_1700073502_LineConfig;
}

object overhead_line {
	name L_1700073503;
	phases ABC;
	length 184.000005888 ft;
	from N_1700072914;
	to N_1700072915;
	configuration L_1700073503_LineConfig;
}

object overhead_line {
	name L_1700093209;
	phases ABC;
	length 162.000005184 ft;
	from N_1700093056;
	to N_1700093058;
	configuration L_1700093209_LineConfig;
}

object overhead_line {
	name L_1700093208;
	phases ABC;
	length 85.00000272 ft;
	from N_1700093060;
	to N_1700093057;
	configuration L_1700093208_LineConfig;
}

object overhead_line {
	name L_1700093205;
	phases A;
	length 1791.00005731 ft;
	from N_1700093055;
	to N_1700093054;
	configuration L_1700093205_LineConfig;
}

object overhead_line {
	name L_1700093207;
	phases ABC;
	length 208.000006656 ft;
	from N_1700018735;
	to N_1700093056;
	configuration L_1700093207_LineConfig;
}

object overhead_line {
	name L_1700093206;
	phases A;
	length 367.000011744 ft;
	from N_1700018731;
	to N_1700093055;
	configuration L_1700093206_LineConfig;
}

object overhead_line {
	name L_1700093200;
	phases ABC;
	length 553.000017696 ft;
	from N_1700093048;
	to N_1700093049;
	configuration L_1700093200_LineConfig;
}

object overhead_line {
	name L_1700093203;
	phases AB;
	length 500.000016 ft;
	from N_1700093051;
	to N_1700093052;
	configuration L_1700093203_LineConfig;
}

object overhead_line {
	name L_1700093202;
	phases ABC;
	length 411.000013152 ft;
	from N_1700070177;
	to N_1700093051;
	configuration L_1700093202_LineConfig;
}

object overhead_line {
	name L_1700091981;
	phases ABC;
	length 120.00000384 ft;
	from N_1700091791;
	to N_1700091794;
	configuration L_1700091981_LineConfig;
}

object overhead_line {
	name L_1700093683;
	phases ABC;
	length 1342.00004294 ft;
	from N_1700093535;
	to N_1700093537;
	configuration L_1700093683_LineConfig;
}

object overhead_line {
	name L_1700093682;
	phases ABC;
	length 455.00001456 ft;
	from N_1700093556;
	to N_1700093536;
	configuration L_1700093682_LineConfig;
}

object overhead_line {
	name L_1700093685;
	phases ABC;
	length 990.00003168 ft;
	from N_1700092982;
	to N_1700093539;
	configuration L_1700093685_LineConfig;
}

object overhead_line {
	name L_1700093684;
	phases ABC;
	length 402.000012864 ft;
	from N_1700093541;
	to N_1700093538;
	configuration L_1700093684_LineConfig;
}

object overhead_line {
	name L_1700093687;
	phases ABC;
	length 317.000010144 ft;
	from N_1700017817;
	to N_1700093541;
	configuration L_1700093687_LineConfig;
}

object overhead_line {
	name L_1700093686;
	phases ABC;
	length 700.0000224 ft;
	from N_1700093542;
	to N_1700093540;
	configuration L_1700093686_LineConfig;
}

object overhead_line {
	name L_1700093688;
	phases ABC;
	length 100.0000032 ft;
	from N_1700009966;
	to N_1700093542;
	configuration L_1700093688_LineConfig;
}

object overhead_line {
	name L_1700122203;
	phases AB;
	length 783.000025056 ft;
	from N_1700018945;
	to N_1700018946;
	configuration L_1700122203_LineConfig;
}

object overhead_line {
	name L_1700094819;
	phases ABC;
	length 332.000010624 ft;
	from N_1700094696;
	to N_1700094695;
	configuration L_1700094819_LineConfig;
}

object overhead_line {
	name L_1700094818;
	phases ABC;
	length 339.000010848 ft;
	from N_1700018882;
	to N_1700094694;
	configuration L_1700094818_LineConfig;
}

object overhead_line {
	name L_1700093669;
	phases AB;
	length 306.000009792 ft;
	from N_1700010011;
	to N_1700093522;
	configuration L_1700093669_LineConfig;
}

object overhead_line {
	name L_1700093668;
	phases ABC;
	length 425.0000136 ft;
	from N_1700018778;
	to N_1700093521;
	configuration L_1700093668_LineConfig;
}

object overhead_line {
	name L_1700093667;
	phases ABC;
	length 236.000007552 ft;
	from N_1700093521;
	to N_1700093520;
	configuration L_1700093667_LineConfig;
}

object overhead_line {
	name L_1700094810;
	phases AB;
	length 160.00000512 ft;
	from N_1700094685;
	to N_1700094686;
	configuration L_1700094810_LineConfig;
}

object overhead_line {
	name L_1700093665;
	phases AB;
	length 334.000010688 ft;
	from N_1700093517;
	to N_1700093518;
	configuration L_1700093665_LineConfig;
}

object overhead_line {
	name L_1700093664;
	phases AB;
	length 367.000011744 ft;
	from N_1700093516;
	to N_1700093517;
	configuration L_1700093664_LineConfig;
}

object overhead_line {
	name L_1700094815;
	phases ABC;
	length 194.000006208 ft;
	from N_1700094685;
	to N_1700094691;
	configuration L_1700094815_LineConfig;
}

object overhead_line {
	name L_1700093662;
	phases ABC;
	length 162.000005184 ft;
	from N_1700019287;
	to N_1700093515;
	configuration L_1700093662_LineConfig;
}

object overhead_line {
	name L_1700093661;
	phases ABC;
	length 233.000007456 ft;
	from N_1700093513;
	to N_1700093514;
	configuration L_1700093661_LineConfig;
}

object overhead_line {
	name L_1700093660;
	phases ABC;
	length 76.000002432 ft;
	from N_1700093512;
	to N_1700093513;
	configuration L_1700093660_LineConfig;
}

object overhead_line {
	name L_1700069670;
	phases AB;
	length 1090.00003488 ft;
	from N_1700078725;
	to N_1700069006;
	configuration L_1700069670_LineConfig;
}

object overhead_line {
	name L_1700066625;
	phases ABC;
	length 310.00000992 ft;
	from N_1700065854;
	to N_1700065855;
	configuration L_1700066625_LineConfig;
}

object overhead_line {
	name L_1700066624;
	phases ABC;
	length 422.000013504 ft;
	from N_1700011124;
	to N_1700065854;
	configuration L_1700066624_LineConfig;
}

object overhead_line {
	name L_1700066623;
	phases AB;
	length 1078.0000345 ft;
	from N_1700011124;
	to N_1700065853;
	configuration L_1700066623_LineConfig;
}

object overhead_line {
	name L_1700066622;
	phases AB;
	length 438.000014016 ft;
	from N_1700065853;
	to N_1700065852;
	configuration L_1700066622_LineConfig;
}

object overhead_line {
	name L_1700007788;
	phases AB;
	length 580.00001856 ft;
	from N_1700008428;
	to N_1700008429;
	configuration L_1700007788_LineConfig;
}

object overhead_line {
	name L_1700007787;
	phases AB;
	length 1670.00005344 ft;
	from N_1700008433;
	to N_1700008428;
	configuration L_1700007787_LineConfig;
}

object overhead_line {
	name L_1700070529;
	phases ABC;
	length 256.000008192 ft;
	from N_1700010015;
	to N_1700069890;
	configuration L_1700070529_LineConfig;
}

object overhead_line {
	name L_1700070528;
	phases ABC;
	length 238.000007616 ft;
	from N_1700069888;
	to N_1700069889;
	configuration L_1700070528_LineConfig;
}

object overhead_line {
	name L_1700129796;
	phases ABC;
	length 343.000010976 ft;
	from N_1700091774;
	to N_1700270471;
	configuration L_1700129796_LineConfig;
}

object overhead_line {
	name L_1700070527;
	phases ABC;
	length 32.000001024 ft;
	from N_1700069891;
	to N_1700069888;
	configuration L_1700070527_LineConfig;
}

object overhead_line {
	name L_1700070526;
	phases ABC;
	length 268.000008576 ft;
	from N_1700069890;
	to N_1700069887;
	configuration L_1700070526_LineConfig;
}

object overhead_line {
	name L_1700092339;
	phases ABC;
	length 75.0000024 ft;
	from N_1700010013;
	to N_1700092174;
	configuration L_1700092339_LineConfig;
}

object overhead_line {
	name L_1700067000;
	phases AB;
	length 271.000008672 ft;
	from N_1700022790;
	to N_1700066240;
	configuration L_1700067000_LineConfig;
}

object overhead_line {
	name L_1700057683;
	phases AB;
	length 85.00000272 ft;
	from N_1700018635;
	to N_1700056615;
	configuration L_1700057683_LineConfig;
}

object overhead_line {
	name L_1700044489;
	phases ABC;
	length 91.000002912 ft;
	from N_1700094663;
	to N_1700043181;
	configuration L_1700044489_LineConfig;
}

object overhead_line {
	name L_1700010411;
	phases AB;
	length 534.000017088 ft;
	from N_1700065852;
	to N_1700011123;
	configuration L_1700010411_LineConfig;
}

object overhead_line {
	name L_1700010412;
	phases ABC;
	length 811.000025952 ft;
	from N_1700070135;
	to N_1700011124;
	configuration L_1700010412_LineConfig;
}

object overhead_line {
	name L_1700084493;
	phases AB;
	length 168.000005376 ft;
	from N_1700055059;
	to N_1700084087;
	configuration L_1700084493_LineConfig;
}

object overhead_line {
	name L_1700119244;
	phases ABC;
	length 573.000018336 ft;
	from N_1700001437;
	to N_1700119925;
	configuration L_1700119244_LineConfig;
}

object overhead_line {
	name L_1700009301;
	phases ABC;
	length 476.000015232 ft;
	from N_1700092976;
	to N_1700009993;
	configuration L_1700009301_LineConfig;
}

object overhead_line {
	name L_1700009300;
	phases ABC;
	length 280.00000896 ft;
	from N_1700009993;
	to N_1700010000;
	configuration L_1700009300_LineConfig;
}

object overhead_line {
	name L_1700092938;
	phases AB;
	length 253.000008096 ft;
	from N_1700092787;
	to N_1700092786;
	configuration L_1700092938_LineConfig;
}

object overhead_line {
	name L_1700009309;
	phases ABC;
	length 210.00000672 ft;
	from N_1700046582;
	to N_1700010009;
	configuration L_1700009309_LineConfig;
}

object overhead_line {
	name L_1700009308;
	phases ABC;
	length 242.000007744 ft;
	from N_1700093519;
	to N_1700010008;
	configuration L_1700009308_LineConfig;
}

object overhead_line {
	name L_1700061223;
	phases ABC;
	length 323.000010336 ft;
	from N_1700060228;
	to N_1700060227;
	configuration L_1700061223_LineConfig;
}

object overhead_line {
	name L_1700009239;
	phases ABC;
	length 1120.00003584 ft;
	from N_1700009938;
	to N_1700009935;
	configuration L_1700009239_LineConfig;
}

object overhead_line {
	name L_1700009238;
	phases ABC;
	length 194.000006208 ft;
	from N_1700076135;
	to N_1700009938;
	configuration L_1700009238_LineConfig;
}

object overhead_line {
	name L_1700009237;
	phases ABC;
	length 112.000003584 ft;
	from N_1700093096;
	to N_1700009937;
	configuration L_1700009237_LineConfig;
}

object overhead_line {
	name L_1700056798;
	phases ABC;
	length 399.000012768 ft;
	from N_1700094683;
	to N_1700055668;
	configuration L_1700056798_LineConfig;
}

object overhead_line {
	name L_1700056794;
	phases ABC;
	length 30.00000096 ft;
	from N_1700001318;
	to N_1700055665;
	configuration L_1700056794_LineConfig;
}

object overhead_line {
	name L_1700056797;
	phases ABC;
	length 40.00000128 ft;
	from N_1700055665;
	to N_1700055667;
	configuration L_1700056797_LineConfig;
}

object overhead_line {
	name L_1700065502;
	phases ABC;
	length 150.0000048 ft;
	from N_1700000088;
	to N_1700064660;
	configuration L_1700065502_LineConfig;
}

object overhead_line {
	name L_1700065504;
	phases ABC;
	length 34.000001088 ft;
	from N_1700008449;
	to N_1700064662;
	configuration L_1700065504_LineConfig;
}

object overhead_line {
	name L_1700065449;
	phases AB;
	length 238.000007616 ft;
	from N_1700064607;
	to N_1700064605;
	configuration L_1700065449_LineConfig;
}

object overhead_line {
	name L_1700065839;
	phases ABC;
	length 281.000008992 ft;
	from N_1700065013;
	to N_1700065014;
	configuration L_1700065839_LineConfig;
}

object overhead_line {
	name L_1700094349;
	phases ABC;
	length 190.00000608 ft;
	from N_1700024061;
	to N_1700094208;
	configuration L_1700094349_LineConfig;
}

object overhead_line {
	name L_1700018439;
	phases ABC;
	length 200.0000064 ft;
	from N_1700018420;
	to N_1700011103;
	configuration L_1700018439_LineConfig;
}

object overhead_line {
	name L_1700054629;
	phases ABC;
	length 42.000001344 ft;
	from N_1700092799;
	to N_1700053406;
	configuration L_1700054629_LineConfig;
}

object overhead_line {
	name L_1700094348;
	phases AB;
	length 403.000012896 ft;
	from N_1700119935;
	to N_1700094207;
	configuration L_1700094348_LineConfig;
}

object overhead_line {
	name L_1700018433;
	phases ABC;
	length 400.0000128 ft;
	from N_1700018420;
	to N_1700018425;
	configuration L_1700018433_LineConfig;
}

object overhead_line {
	name L_1700018432;
	phases ABC;
	length 380.00001216 ft;
	from N_1700018419;
	to N_1700009685;
	configuration L_1700018432_LineConfig;
}

object overhead_line {
	name L_1700018431;
	phases ABC;
	length 81.000002592 ft;
	from N_1700018418;
	to N_1700018424;
	configuration L_1700018431_LineConfig;
}

object overhead_line {
	name L_1700018437;
	phases ABC;
	length 274.000008768 ft;
	from N_1700093041;
	to N_1700018418;
	configuration L_1700018437_LineConfig;
}

object overhead_line {
	name L_1700018436;
	phases ABC;
	length 710.00002272 ft;
	from N_1700010402;
	to N_1700018420;
	configuration L_1700018436_LineConfig;
}

object overhead_line {
	name L_1700018435;
	phases ABC;
	length 386.000012352 ft;
	from N_1700018425;
	to N_1700018422;
	configuration L_1700018435_LineConfig;
}

object overhead_line {
	name L_1700018434;
	phases AB;
	length 95.00000304 ft;
	from N_1700018425;
	to N_1700018421;
	configuration L_1700018434_LineConfig;
}

object overhead_line {
	name L_1700074196;
	phases ABC;
	length 691.000022112 ft;
	from N_1700083129;
	to N_1700073631;
	configuration L_1700074196_LineConfig;
}

object overhead_line {
	name L_1700058425;
	phases ABC;
	length 114.000003648 ft;
	from N_1700070129;
	to N_1700009393;
	configuration L_1700058425_LineConfig;
}

object overhead_line {
	name L_1700094312;
	phases ABC;
	length 206.000006592 ft;
	from N_1700094170;
	to N_1700094171;
	configuration L_1700094312_LineConfig;
}

object overhead_line {
	name L_1700094311;
	phases ABC;
	length 130.00000416 ft;
	from N_1700009539;
	to N_1700094170;
	configuration L_1700094311_LineConfig;
}

object overhead_line {
	name L_1700094317;
	phases ABC;
	length 22.000000704 ft;
	from N_1700284534;
	to N_1700094176;
	configuration L_1700094317_LineConfig;
}

object overhead_line {
	name L_1700094796;
	phases ABC;
	length 107.000003424 ft;
	from N_1700056289;
	to N_1700094672;
	configuration L_1700094796_LineConfig;
}

object overhead_line {
	name L_1700094797;
	phases ABC;
	length 259.000008288 ft;
	from N_1700094672;
	to N_1700094673;
	configuration L_1700094797_LineConfig;
}

object overhead_line {
	name L_1700094794;
	phases ABC;
	length 201.000006432 ft;
	from N_1700001326;
	to N_1700094669;
	configuration L_1700094794_LineConfig;
}

object overhead_line {
	name L_1700018722;
	phases ABC;
	length 216.000006912 ft;
	from N_1700093448;
	to N_1700018656;
	configuration L_1700018722_LineConfig;
}

object overhead_line {
	name L_1700018720;
	phases AB;
	length 740.00002368 ft;
	from N_1700093474;
	to N_1700018648;
	configuration L_1700018720_LineConfig;
}

object overhead_line {
	name L_1700052365;
	phases ABC;
	length 310.00000992 ft;
	from N_1700008930;
	to N_1700050996;
	configuration L_1700052365_LineConfig;
}

object overhead_line {
	name L_1700078034;
	phases ABC;
	length 310.00000992 ft;
	from N_1700008764;
	to N_1700077499;
	configuration L_1700078034_LineConfig;
}

object overhead_line {
	name L_1700094798;
	phases ABC;
	length 48.000001536 ft;
	from N_1700001335;
	to N_1700094674;
	configuration L_1700094798_LineConfig;
}

object overhead_line {
	name L_1700094799;
	phases ABC;
	length 164.000005248 ft;
	from N_1700001335;
	to N_1700094675;
	configuration L_1700094799_LineConfig;
}

object overhead_line {
	name L_1700094006;
	phases ABC;
	length 202.000006464 ft;
	from N_1700008991;
	to N_1700093860;
	configuration L_1700094006_LineConfig;
}

object overhead_line {
	name L_1700094007;
	phases AB;
	length 64.000002048 ft;
	from N_1700093860;
	to N_1700093861;
	configuration L_1700094007_LineConfig;
}

object overhead_line {
	name L_1700094550;
	phases AB;
	length 180.00000576 ft;
	from N_1700094416;
	to N_1700094415;
	configuration L_1700094550_LineConfig;
}

object overhead_line {
	name L_1700094551;
	phases AB;
	length 200.0000064 ft;
	from N_1700094417;
	to N_1700094416;
	configuration L_1700094551_LineConfig;
}

object overhead_line {
	name L_1700094000;
	phases ABC;
	length 397.000012704 ft;
	from N_1700093852;
	to N_1700093854;
	configuration L_1700094000_LineConfig;
}

object overhead_line {
	name L_1700092928;
	phases AB;
	length 300.0000096 ft;
	from N_1700010558;
	to N_1700092776;
	configuration L_1700092928_LineConfig;
}

object overhead_line {
	name L_1700092927;
	phases AB;
	length 308.000009856 ft;
	from N_1700092776;
	to N_1700092775;
	configuration L_1700092927_LineConfig;
}

object overhead_line {
	name L_1700092926;
	phases AB;
	length 541.000017312 ft;
	from N_1700092772;
	to N_1700092774;
	configuration L_1700092926_LineConfig;
}

object overhead_line {
	name L_1700092925;
	phases ABC;
	length 595.00001904 ft;
	from N_1700092771;
	to N_1700092773;
	configuration L_1700092925_LineConfig;
}

object overhead_line {
	name L_1700120052;
	phases ABC;
	length 290.00000928 ft;
	from N_1700091751;
	to N_1700120862;
	configuration L_1700120052_LineConfig;
}

object overhead_line {
	name L_1700092923;
	phases ABC;
	length 1323.00004234 ft;
	from N_1700010556;
	to N_1700092771;
	configuration L_1700092923_LineConfig;
}

object overhead_line {
	name L_1700092922;
	phases ABC;
	length 635.00002032 ft;
	from N_1700092768;
	to N_1700092770;
	configuration L_1700092922_LineConfig;
}

object overhead_line {
	name L_1700092921;
	phases ABC;
	length 685.00002192 ft;
	from N_1700092770;
	to N_1700092769;
	configuration L_1700092921_LineConfig;
}

object overhead_line {
	name L_1700094009;
	phases ABC;
	length 187.000005984 ft;
	from N_1700024038;
	to N_1700093863;
	configuration L_1700094009_LineConfig;
}

object overhead_line {
	name L_1700094774;
	phases ABC;
	length 390.00001248 ft;
	from N_1700094642;
	to N_1700094649;
	configuration L_1700094774_LineConfig;
}

object overhead_line {
	name L_1700094777;
	phases ABC;
	length 1976.00006323 ft;
	from N_1700094727;
	to N_1700094652;
	configuration L_1700094777_LineConfig;
}

object overhead_line {
	name L_1700093275;
	phases ABC;
	length 704.000022528 ft;
	from N_1700024062;
	to N_1700093125;
	configuration L_1700093275_LineConfig;
}

object overhead_line {
	name L_1700094772;
	phases A;
	length 108.000003456 ft;
	from N_1700011080;
	to N_1700094647;
	configuration L_1700094772_LineConfig;
}

object overhead_line {
	name L_1700062571;
	phases ABC;
	length 572.000018304 ft;
	from N_1700010503;
	to N_1700061631;
	configuration L_1700062571_LineConfig;
}

object overhead_line {
	name L_1700062570;
	phases ABC;
	length 286.000009152 ft;
	from N_1700061631;
	to N_1700061630;
	configuration L_1700062570_LineConfig;
}

object overhead_line {
	name L_1700018896;
	phases ABC;
	length 1129.00003613 ft;
	from N_1700093565;
	to N_1700018801;
	configuration L_1700018896_LineConfig;
}

object overhead_line {
	name L_1700061718;
	phases ABC;
	length 319.000010208 ft;
	from N_1700060737;
	to N_1700060738;
	configuration L_1700061718_LineConfig;
}

object overhead_line {
	name L_1700061719;
	phases ABC;
	length 127.000004064 ft;
	from N_1700060735;
	to N_1700060739;
	configuration L_1700061719_LineConfig;
}

object overhead_line {
	name L_1700061712;
	phases ABC;
	length 87.000002784 ft;
	from N_1700008923;
	to N_1700060732;
	configuration L_1700061712_LineConfig;
}

object overhead_line {
	name L_1700061713;
	phases ABC;
	length 185.00000592 ft;
	from N_1700018185;
	to N_1700060733;
	configuration L_1700061713_LineConfig;
}

object overhead_line {
	name L_1700061711;
	phases ABC;
	length 360.00001152 ft;
	from N_1700091747;
	to N_1700060731;
	configuration L_1700061711_LineConfig;
}

object overhead_line {
	name L_1700061716;
	phases ABC;
	length 73.000002336 ft;
	from N_1700060739;
	to N_1700060736;
	configuration L_1700061716_LineConfig;
}

object overhead_line {
	name L_1700061717;
	phases ABC;
	length 247.000007904 ft;
	from N_1700022789;
	to N_1700060737;
	configuration L_1700061717_LineConfig;
}

object overhead_line {
	name L_1700061714;
	phases ABC;
	length 190.00000608 ft;
	from N_1700060733;
	to N_1700060734;
	configuration L_1700061714_LineConfig;
}

object overhead_line {
	name L_1700061715;
	phases ABC;
	length 149.000004768 ft;
	from N_1700060734;
	to N_1700060735;
	configuration L_1700061715_LineConfig;
}

object overhead_line {
	name L_1700093658;
	phases ABC;
	length 313.000010016 ft;
	from N_1700093507;
	to N_1700093511;
	configuration L_1700093658_LineConfig;
}

object overhead_line {
	name L_1700093659;
	phases ABC;
	length 601.000019232 ft;
	from N_1700009390;
	to N_1700093512;
	configuration L_1700093659_LineConfig;
}

object overhead_line {
	name L_1700093652;
	phases A;
	length 457.000014624 ft;
	from N_1700093504;
	to N_1700093505;
	configuration L_1700093652_LineConfig;
}

object overhead_line {
	name L_1700093653;
	phases A;
	length 300.0000096 ft;
	from N_1700093505;
	to N_1700093506;
	configuration L_1700093653_LineConfig;
}

object overhead_line {
	name L_1700093650;
	phases ABC;
	length 66.000002112 ft;
	from N_1700119950;
	to N_1700093503;
	configuration L_1700093650_LineConfig;
}

object overhead_line {
	name L_1700093651;
	phases A;
	length 320.00001024 ft;
	from N_1700018751;
	to N_1700093504;
	configuration L_1700093651_LineConfig;
}

object overhead_line {
	name L_1700093656;
	phases ABC;
	length 730.00002336 ft;
	from N_1700093502;
	to N_1700093509;
	configuration L_1700093656_LineConfig;
}

object overhead_line {
	name L_1700093657;
	phases ABC;
	length 267.000008544 ft;
	from N_1700061897;
	to N_1700093510;
	configuration L_1700093657_LineConfig;
}

object overhead_line {
	name L_1700093654;
	phases ABC;
	length 692.000022144 ft;
	from N_1700093501;
	to N_1700093507;
	configuration L_1700093654_LineConfig;
}

object overhead_line {
	name L_1700093655;
	phases ABC;
	length 307.000009824 ft;
	from N_1700009997;
	to N_1700093508;
	configuration L_1700093655_LineConfig;
}

object overhead_line {
	name L_1700093789;
	phases ABC;
	length 488.000015616 ft;
	from N_1700093636;
	to N_1700093643;
	configuration L_1700093789_LineConfig;
}

object overhead_line {
	name L_1700093780;
	phases ABC;
	length 500.000016 ft;
	from N_1700056640;
	to N_1700093634;
	configuration L_1700093780_LineConfig;
}

object overhead_line {
	name L_1700093781;
	phases ABC;
	length 104.000003328 ft;
	from N_1700093636;
	to N_1700093635;
	configuration L_1700093781_LineConfig;
}

object overhead_line {
	name L_1700093782;
	phases ABC;
	length 98.000003136 ft;
	from N_1700093639;
	to N_1700093636;
	configuration L_1700093782_LineConfig;
}

object overhead_line {
	name L_1700093784;
	phases AB;
	length 495.00001584 ft;
	from N_1700093637;
	to N_1700093638;
	configuration L_1700093784_LineConfig;
}

object overhead_line {
	name L_1700093785;
	phases ABC;
	length 32.000001024 ft;
	from N_1700093629;
	to N_1700093639;
	configuration L_1700093785_LineConfig;
}

object overhead_line {
	name L_1700093786;
	phases ABC;
	length 184.000005888 ft;
	from N_1700119079;
	to N_1700093640;
	configuration L_1700093786_LineConfig;
}

object overhead_line {
	name L_1700054818;
	phases ABC;
	length 61.000001952 ft;
	from N_1700053599;
	to N_1700053600;
	configuration L_1700054818_LineConfig;
}

object overhead_line {
	name L_1700132671;
	phases ABC;
	length 279.000008928 ft;
	from N_1700011098;
	to N_1700091795;
	configuration L_1700132671_LineConfig;
}

object overhead_line {
	name L_1700054817;
	phases ABC;
	length 212.000006784 ft;
	from N_1700021791;
	to N_1700053599;
	configuration L_1700054817_LineConfig;
}

object overhead_line {
	name L_1700049832;
	phases ABC;
	length 140.00000448 ft;
	from N_1700001328;
	to N_1700048112;
	configuration L_1700049832_LineConfig;
}

object overhead_line {
	name L_1700059697;
	phases AB;
	length 100.0000032 ft;
	from N_1700055675;
	to N_1700058657;
	configuration L_1700059697_LineConfig;
}

object overhead_line {
	name L_1700019449;
	phases ABC;
	length 92.000002944 ft;
	from N_1700091815;
	to N_1700019258;
	configuration L_1700019449_LineConfig;
}

object overhead_line {
	name L_1700019448;
	phases AB;
	length 50.0000016 ft;
	from N_1700072338;
	to N_1700019257;
	configuration L_1700019448_LineConfig;
}

object overhead_line {
	name L_1700059698;
	phases AB;
	length 62.000001984 ft;
	from N_1700284161;
	to N_1700058658;
	configuration L_1700059698_LineConfig;
}

object overhead_line {
	name L_1700059699;
	phases ABC;
	length 492.000015744 ft;
	from N_1700001330;
	to N_1700058659;
	configuration L_1700059699_LineConfig;
}

object overhead_line {
	name L_1700048236;
	phases ABC;
	length 508.000016256 ft;
	from N_1700065016;
	to N_1700046582;
	configuration L_1700048236_LineConfig;
}

object overhead_line {
	name L_1700048237;
	phases AB;
	length 286.000009152 ft;
	from N_1700093458;
	to N_1700046583;
	configuration L_1700048237_LineConfig;
}

object overhead_line {
	name L_1700076907;
	phases A;
	length 316.000010112 ft;
	from N_1700022700;
	to N_1700076357;
	configuration L_1700076907_LineConfig;
}

object overhead_line {
	name L_1700010399;
	phases ABC;
	length 424.000013568 ft;
	from N_1700093049;
	to N_1700011104;
	configuration L_1700010399_LineConfig;
}

object overhead_line {
	name L_1700010393;
	phases ABC;
	length 438.000014016 ft;
	from N_1700091790;
	to N_1700011107;
	configuration L_1700010393_LineConfig;
}

object overhead_line {
	name L_1700010391;
	phases ABC;
	length 200.0000064 ft;
	from N_1700011093;
	to N_1700011098;
	configuration L_1700010391_LineConfig;
}

object overhead_line {
	name L_1700118438;
	phases ABC;
	length 339.000010848 ft;
	from N_1700018186;
	to N_1700118995;
	configuration L_1700118438_LineConfig;
}

object overhead_line {
	name L_1700066872;
	phases A;
	length 236.000007552 ft;
	from N_1700093405;
	to N_1700066107;
	configuration L_1700066872_LineConfig;
}

object overhead_line {
	name L_1700066871;
	phases A;
	length 304.000009728 ft;
	from N_1700066107;
	to N_1700066106;
	configuration L_1700066871_LineConfig;
}

object overhead_line {
	name L_1700111639;
	phases A;
	length 143.000004576 ft;
	from N_1700111795;
	to N_1700111794;
	configuration L_1700111639_LineConfig;
}

object overhead_line {
	name L_1700111638;
	phases ABC;
	length 175.0000056 ft;
	from N_1700018948;
	to N_1700111793;
	configuration L_1700111638_LineConfig;
}

object overhead_line {
	name L_1700018442;
	phases ABC;
	length 238.000007616 ft;
	from N_1700018426;
	to N_1700018416;
	configuration L_1700018442_LineConfig;
}

object overhead_line {
	name L_1700119521;
	phases ABC;
	length 78.000002496 ft;
	from N_1700091746;
	to N_1700120236;
	configuration L_1700119521_LineConfig;
}

object overhead_line {
	name L_1700018443;
	phases ABC;
	length 651.000020832 ft;
	from N_1700018416;
	to N_1700018412;
	configuration L_1700018443_LineConfig;
}

object overhead_line {
	name L_1700111644;
	phases ABC;
	length 19.000000608 ft;
	from N_1700010098;
	to N_1700111799;
	configuration L_1700111644_LineConfig;
}

object overhead_line {
	name L_1700111640;
	phases A;
	length 497.000015904 ft;
	from N_1700111796;
	to N_1700111795;
	configuration L_1700111640_LineConfig;
}

object overhead_line {
	name L_1700111641;
	phases A;
	length 151.000004832 ft;
	from N_1700111797;
	to N_1700111796;
	configuration L_1700111641_LineConfig;
}

object overhead_line {
	name L_1700111642;
	phases A;
	length 51.000001632 ft;
	from N_1700111793;
	to N_1700111797;
	configuration L_1700111642_LineConfig;
}

object overhead_line {
	name L_1700111643;
	phases ABC;
	length 282.000009024 ft;
	from N_1700111799;
	to N_1700111798;
	configuration L_1700111643_LineConfig;
}

object overhead_line {
	name L_1700058028;
	phases ABC;
	length 279.000008928 ft;
	from N_1700001409;
	to N_1700056960;
	configuration L_1700058028_LineConfig;
}

object overhead_line {
	name L_1700010775;
	phases ABC;
	length 209.000006688 ft;
	from N_1700093613;
	to N_1700010417;
	configuration L_1700010775_LineConfig;
}

object overhead_line {
	name L_1700010776;
	phases ABC;
	length 214.000006848 ft;
	from N_1700011452;
	to N_1700008986;
	configuration L_1700010776_LineConfig;
}

object overhead_line {
	name L_1700010777;
	phases ABC;
	length 137.000004384 ft;
	from N_1700011452;
	to N_1700008997;
	configuration L_1700010777_LineConfig;
}

object overhead_line {
	name L_1700010778;
	phases ABC;
	length 259.000008288 ft;
	from N_1700011453;
	to N_1700011452;
	configuration L_1700010778_LineConfig;
}

object overhead_line {
	name L_1700010779;
	phases ABC;
	length 190.00000608 ft;
	from N_1700093628;
	to N_1700011453;
	configuration L_1700010779_LineConfig;
}

object overhead_line {
	name L_1700018543;
	phases AB;
	length 893.000028576 ft;
	from N_1700096105;
	to N_1700018506;
	configuration L_1700018543_LineConfig;
}

object overhead_line {
	name L_1700001236;
	phases ABC;
	length 810.00002592 ft;
	from N_1700001416;
	to N_1700001409;
	configuration L_1700001236_LineConfig;
}

object overhead_line {
	name L_1700001235;
	phases ABC;
	length 415.00001328 ft;
	from N_1700056960;
	to N_1700001415;
	configuration L_1700001235_LineConfig;
}

object overhead_line {
	name L_1700001239;
	phases ABC;
	length 1123.00003594 ft;
	from N_1700024060;
	to N_1700001410;
	configuration L_1700001239_LineConfig;
}

object overhead_line {
	name L_1700001238;
	phases ABC;
	length 316.000010112 ft;
	from N_1700093977;
	to N_1700001411;
	configuration L_1700001238_LineConfig;
}

object overhead_line {
	name L_1700019157;
	phases AB;
	length 360.00001152 ft;
	from N_1700064634;
	to N_1700019000;
	configuration L_1700019157_LineConfig;
}

object overhead_line {
	name L_1700019155;
	phases AB;
	length 251.000008032 ft;
	from N_1700093112;
	to N_1700018999;
	configuration L_1700019155_LineConfig;
}

object overhead_line {
	name L_1700018447;
	phases ABC;
	length 321.000010272 ft;
	from N_1700092992;
	to N_1700018428;
	configuration L_1700018447_LineConfig;
}

object overhead_line {
	name L_1700094806;
	phases ABC;
	length 41.000001312 ft;
	from N_1700055667;
	to N_1700094682;
	configuration L_1700094806_LineConfig;
}

object overhead_line {
	name L_1700093675;
	phases A;
	length 292.000009344 ft;
	from N_1700093530;
	to N_1700093529;
	configuration L_1700093675_LineConfig;
}

object overhead_line {
	name L_1700094047;
	phases ABC;
	length 616.000019712 ft;
	from N_1700093903;
	to N_1700093901;
	configuration L_1700094047_LineConfig;
}

object overhead_line {
	name L_1700094805;
	phases ABC;
	length 51.000001632 ft;
	from N_1700094682;
	to N_1700094681;
	configuration L_1700094805_LineConfig;
}

object overhead_line {
	name L_1700094802;
	phases ABC;
	length 520.00001664 ft;
	from N_1700001318;
	to N_1700094678;
	configuration L_1700094802_LineConfig;
}

object overhead_line {
	name L_1700093671;
	phases ABC;
	length 76.000002432 ft;
	from N_1700009960;
	to N_1700093525;
	configuration L_1700093671_LineConfig;
}

object overhead_line {
	name L_1700094598;
	phases ABC;
	length 167.000005344 ft;
	from N_1700001447;
	to N_1700094466;
	configuration L_1700094598_LineConfig;
}

object overhead_line {
	name L_1700093673;
	phases ABC;
	length 356.000011392 ft;
	from N_1700009967;
	to N_1700093527;
	configuration L_1700093673_LineConfig;
}

object overhead_line {
	name L_1700065012;
	phases AB;
	length 320.00001024 ft;
	from N_1700024050;
	to N_1700024051;
	configuration L_1700065012_LineConfig;
}

object overhead_line {
	name L_1700094781;
	phases ABC;
	length 19.000000608 ft;
	from N_1700094655;
	to N_1700094656;
	configuration L_1700094781_LineConfig;
}

object overhead_line {
	name L_1700094780;
	phases ABC;
	length 190.00000608 ft;
	from N_1700001325;
	to N_1700094655;
	configuration L_1700094780_LineConfig;
}

object overhead_line {
	name L_1700094783;
	phases ABC;
	length 268.000008576 ft;
	from N_1700001317;
	to N_1700094658;
	configuration L_1700094783_LineConfig;
}

object overhead_line {
	name L_1700094782;
	phases ABC;
	length 200.0000064 ft;
	from N_1700094656;
	to N_1700094657;
	configuration L_1700094782_LineConfig;
}

object overhead_line {
	name L_1700018716;
	phases A;
	length 416.000013312 ft;
	from N_1700116327;
	to N_1700018642;
	configuration L_1700018716_LineConfig;
}

object overhead_line {
	name L_1700018717;
	phases ABC;
	length 631.000020192 ft;
	from N_1700060227;
	to N_1700018643;
	configuration L_1700018717_LineConfig;
}

object overhead_line {
	name L_1700094788;
	phases ABC;
	length 190.00000608 ft;
	from N_1700046434;
	to N_1700094663;
	configuration L_1700094788_LineConfig;
}

object overhead_line {
	name L_1700018718;
	phases A;
	length 116.000003712 ft;
	from N_1700089334;
	to N_1700018644;
	configuration L_1700018718_LineConfig;
}

object overhead_line {
	name L_1700018719;
	phases AB;
	length 355.00001136 ft;
	from N_1700093472;
	to N_1700018645;
	configuration L_1700018719_LineConfig;
}

object overhead_line {
	name L_1700094547;
	phases AB;
	length 311.000009952 ft;
	from N_1700268072;
	to N_1700094412;
	configuration L_1700094547_LineConfig;
}

object overhead_line {
	name L_1700094546;
	phases ABC;
	length 250.000008 ft;
	from N_1700001436;
	to N_1700094411;
	configuration L_1700094546_LineConfig;
}

object overhead_line {
	name L_1700092918;
	phases ABC;
	length 303.000009696 ft;
	from N_1700284063;
	to N_1700092766;
	configuration L_1700092918_LineConfig;
}

object overhead_line {
	name L_1700092919;
	phases ABC;
	length 396.000012672 ft;
	from N_1700010557;
	to N_1700092767;
	configuration L_1700092919_LineConfig;
}

object overhead_line {
	name L_1700092912;
	phases ABC;
	length 144.000004608 ft;
	from N_1700092761;
	to N_1700092760;
	configuration L_1700092912_LineConfig;
}

object overhead_line {
	name L_1700092913;
	phases ABC;
	length 312.000009984 ft;
	from N_1700092759;
	to N_1700092761;
	configuration L_1700092913_LineConfig;
}

object overhead_line {
	name L_1700092910;
	phases ABC;
	length 215.00000688 ft;
	from N_1700092757;
	to N_1700092758;
	configuration L_1700092910_LineConfig;
}

object overhead_line {
	name L_1700092911;
	phases ABC;
	length 193.000006176 ft;
	from N_1700092758;
	to N_1700092759;
	configuration L_1700092911_LineConfig;
}

object overhead_line {
	name L_1700092916;
	phases A;
	length 175.0000056 ft;
	from N_1700092765;
	to N_1700092764;
	configuration L_1700092916_LineConfig;
}

object overhead_line {
	name L_1700092917;
	phases A;
	length 219.000007008 ft;
	from N_1700092756;
	to N_1700092765;
	configuration L_1700092917_LineConfig;
}

object overhead_line {
	name L_1700092914;
	phases AB;
	length 414.000013248 ft;
	from N_1700092758;
	to N_1700092762;
	configuration L_1700092914_LineConfig;
}

object overhead_line {
	name L_1700094548;
	phases AB;
	length 15.00000048 ft;
	from N_1700285055;
	to N_1700094413;
	configuration L_1700094548_LineConfig;
}

object overhead_line {
	name L_1700093269;
	phases AB;
	length 220.00000704 ft;
	from N_1700093118;
	to N_1700093119;
	configuration L_1700093269_LineConfig;
}

object overhead_line {
	name L_1700093268;
	phases AB;
	length 560.00001792 ft;
	from N_1700009936;
	to N_1700093118;
	configuration L_1700093268_LineConfig;
}

object overhead_line {
	name L_1700094768;
	phases ABC;
	length 798.000025536 ft;
	from N_1700094642;
	to N_1700094643;
	configuration L_1700094768_LineConfig;
}

object overhead_line {
	name L_1700094767;
	phases ABC;
	length 1768.00005658 ft;
	from N_1700011079;
	to N_1700094642;
	configuration L_1700094767_LineConfig;
}

object overhead_line {
	name L_1700093262;
	phases AB;
	length 460.00001472 ft;
	from N_1700093110;
	to N_1700093111;
	configuration L_1700093262_LineConfig;
}

object overhead_line {
	name L_1700093261;
	phases AB;
	length 469.000015008 ft;
	from N_1700018996;
	to N_1700093110;
	configuration L_1700093261_LineConfig;
}

object overhead_line {
	name L_1700093260;
	phases ABC;
	length 182.000005824 ft;
	from N_1700280705;
	to N_1700093109;
	configuration L_1700093260_LineConfig;
}

object overhead_line {
	name L_1700093265;
	phases AB;
	length 264.000008448 ft;
	from N_1700093110;
	to N_1700093114;
	configuration L_1700093265_LineConfig;
}

object overhead_line {
	name L_1700093264;
	phases AB;
	length 218.000006976 ft;
	from N_1700093114;
	to N_1700093113;
	configuration L_1700093264_LineConfig;
}

object overhead_line {
	name L_1700103470;
	phases ABC;
	length 196.000006272 ft;
	from N_1700009947;
	to N_1700103481;
	configuration L_1700103470_LineConfig;
}

object overhead_line {
	name L_1700053794;
	phases ABC;
	length 230.00000736 ft;
	from N_1700070123;
	to N_1700052499;
	configuration L_1700053794_LineConfig;
}

object overhead_line {
	name L_1700094308;
	phases ABC;
	length 251.000008032 ft;
	from N_1700094166;
	to N_1700094167;
	configuration L_1700094308_LineConfig;
}

object overhead_line {
	name L_1700094305;
	phases ABC;
	length 392.000012544 ft;
	from N_1700094163;
	to N_1700094164;
	configuration L_1700094305_LineConfig;
}

object overhead_line {
	name L_1700094304;
	phases ABC;
	length 158.000005056 ft;
	from N_1700094161;
	to N_1700094163;
	configuration L_1700094304_LineConfig;
}

object overhead_line {
	name L_1700094307;
	phases ABC;
	length 98.000003136 ft;
	from N_1700094165;
	to N_1700094166;
	configuration L_1700094307_LineConfig;
}

object overhead_line {
	name L_1700094306;
	phases ABC;
	length 1569.00005021 ft;
	from N_1700009539;
	to N_1700094165;
	configuration L_1700094306_LineConfig;
}

object overhead_line {
	name L_1700094302;
	phases ABC;
	length 539.000017248 ft;
	from N_1700094165;
	to N_1700094161;
	configuration L_1700094302_LineConfig;
}

object overhead_line {
	name L_1700093645;
	phases ABC;
	length 196.000006272 ft;
	from N_1700093497;
	to N_1700093498;
	configuration L_1700093645_LineConfig;
}

object overhead_line {
	name L_1700093644;
	phases ABC;
	length 447.000014304 ft;
	from N_1700009253;
	to N_1700093497;
	configuration L_1700093644_LineConfig;
}

object overhead_line {
	name L_1700093647;
	phases ABC;
	length 363.000011616 ft;
	from N_1700093499;
	to N_1700093500;
	configuration L_1700093647_LineConfig;
}

object overhead_line {
	name L_1700093646;
	phases ABC;
	length 272.000008704 ft;
	from N_1700093498;
	to N_1700093499;
	configuration L_1700093646_LineConfig;
}

object overhead_line {
	name L_1700093640;
	phases ABC;
	length 235.00000752 ft;
	from N_1700009396;
	to N_1700093493;
	configuration L_1700093640_LineConfig;
}

object overhead_line {
	name L_1700093643;
	phases ABC;
	length 510.00001632 ft;
	from N_1700119949;
	to N_1700093496;
	configuration L_1700093643_LineConfig;
}

object overhead_line {
	name L_1700093642;
	phases A;
	length 67.000002144 ft;
	from N_1700009988;
	to N_1700093495;
	configuration L_1700093642_LineConfig;
}

object overhead_line {
	name L_1700093649;
	phases ABC;
	length 516.000016512 ft;
	from N_1700093503;
	to N_1700093502;
	configuration L_1700093649_LineConfig;
}

object overhead_line {
	name L_1700093648;
	phases ABC;
	length 624.000019968 ft;
	from N_1700093493;
	to N_1700093501;
	configuration L_1700093648_LineConfig;
}

object overhead_line {
	name L_1700024989;
	phases ABC;
	length 1373.00004394 ft;
	from N_1700018186;
	to N_1700024118;
	configuration L_1700024989_LineConfig;
}

object overhead_line {
	name L_1700092877;
	phases A;
	length 182.000005824 ft;
	from N_1700092724;
	to N_1700092725;
	configuration L_1700092877_LineConfig;
}

object overhead_line {
	name L_1700093174;
	phases A;
	length 347.000011104 ft;
	from N_1700093022;
	to N_1700093023;
	configuration L_1700093174_LineConfig;
}

object overhead_line {
	name L_1700064633;
	phases ABC;
	length 1088.00003482 ft;
	from N_1700008718;
	to N_1700063764;
	configuration L_1700064633_LineConfig;
}

object overhead_line {
	name L_1700079763;
	phases ABC;
	length 1605.00005136 ft;
	from N_1700010112;
	to N_1700079270;
	configuration L_1700079763_LineConfig;
}

object overhead_line {
	name L_1700119882;
	phases ABC;
	length 95.00000304 ft;
	from N_1700119947;
	to N_1700120673;
	configuration L_1700119882_LineConfig;
}

object overhead_line {
	name L_1700010389;
	phases ABC;
	length 145.00000464 ft;
	from N_1700091813;
	to N_1700011094;
	configuration L_1700010389_LineConfig;
}

object overhead_line {
	name L_1700010388;
	phases ABC;
	length 177.000005664 ft;
	from N_1700091818;
	to N_1700011093;
	configuration L_1700010388_LineConfig;
}

object overhead_line {
	name L_1700018394;
	phases ABC;
	length 169.000005408 ft;
	from N_1700096149;
	to N_1700018384;
	configuration L_1700018394_LineConfig;
}

object overhead_line {
	name L_1700093536;
	phases ABC;
	length 216.000006912 ft;
	from N_1700093384;
	to N_1700093387;
	configuration L_1700093536_LineConfig;
}

object overhead_line {
	name L_1700010383;
	phases AB;
	length 266.000008512 ft;
	from N_1700092739;
	to N_1700011088;
	configuration L_1700010383_LineConfig;
}

object overhead_line {
	name L_1700093243;
	phases ABC;
	length 228.000007296 ft;
	from N_1700120783;
	to N_1700093092;
	configuration L_1700093243_LineConfig;
}

object overhead_line {
	name L_1700018398;
	phases AB;
	length 196.000006272 ft;
	from N_1700061050;
	to N_1700018386;
	configuration L_1700018398_LineConfig;
}

object overhead_line {
	name L_1700093819;
	phases ABC;
	length 374.000011968 ft;
	from N_1700093676;
	to N_1700093673;
	configuration L_1700093819_LineConfig;
}

object overhead_line {
	name L_1700096215;
	phases A;
	length 160.00000512 ft;
	from N_1700048343;
	to N_1700096106;
	configuration L_1700096215_LineConfig;
}

object overhead_line {
	name L_1700096214;
	phases AB;
	length 135.00000432 ft;
	from N_1700011213;
	to N_1700096105;
	configuration L_1700096214_LineConfig;
}

object overhead_line {
	name L_1700018156;
	phases ABC;
	length 39.000001248 ft;
	from N_1700116803;
	to N_1700018184;
	configuration L_1700018156_LineConfig;
}

object overhead_line {
	name L_1700096216;
	phases A;
	length 150.0000048 ft;
	from N_1700096106;
	to N_1700096107;
	configuration L_1700096216_LineConfig;
}

object overhead_line {
	name L_1700023567;
	phases AB;
	length 329.000010528 ft;
	from N_1700066240;
	to N_1700022791;
	configuration L_1700023567_LineConfig;
}

object overhead_line {
	name L_1700096219;
	phases A;
	length 172.000005504 ft;
	from N_1700096111;
	to N_1700096110;
	configuration L_1700096219_LineConfig;
}

object overhead_line {
	name L_1700096218;
	phases A;
	length 100.0000032 ft;
	from N_1700096108;
	to N_1700096109;
	configuration L_1700096218_LineConfig;
}

object overhead_line {
	name L_1700023566;
	phases ABC;
	length 1064.00003405 ft;
	from N_1700060738;
	to N_1700022790;
	configuration L_1700023566_LineConfig;
}

object overhead_line {
	name L_1700023565;
	phases ABC;
	length 220.00000704 ft;
	from N_1700060736;
	to N_1700022789;
	configuration L_1700023565_LineConfig;
}

object overhead_line {
	name L_1700009858;
	phases AB;
	length 633.000020256 ft;
	from N_1700069003;
	to N_1700010559;
	configuration L_1700009858_LineConfig;
}

object overhead_line {
	name L_1700009857;
	phases AB;
	length 696.000022272 ft;
	from N_1700092772;
	to N_1700010558;
	configuration L_1700009857_LineConfig;
}

object overhead_line {
	name L_1700009855;
	phases ABC;
	length 608.000019456 ft;
	from N_1700010554;
	to N_1700010556;
	configuration L_1700009855_LineConfig;
}

object overhead_line {
	name L_1700009854;
	phases ABC;
	length 296.000009472 ft;
	from N_1700092768;
	to N_1700010557;
	configuration L_1700009854_LineConfig;
}

object overhead_line {
	name L_1700009853;
	phases ABC;
	length 890.00002848 ft;
	from N_1700092766;
	to N_1700010554;
	configuration L_1700009853_LineConfig;
}

object overhead_line {
	name L_1700019093;
	phases AB;
	length 1580.00005056 ft;
	from N_1700018950;
	to N_1700018945;
	configuration L_1700019093_LineConfig;
}

object overhead_line {
	name L_1700019097;
	phases ABC;
	length 314.000010048 ft;
	from N_1700069203;
	to N_1700018947;
	configuration L_1700019097_LineConfig;
}

object overhead_line {
	name L_1700019099;
	phases ABC;
	length 250.000008 ft;
	from N_1700018947;
	to N_1700018948;
	configuration L_1700019099_LineConfig;
}

object overhead_line {
	name L_1700000084;
	phases ABC;
	length 78.000002496 ft;
	from N_1700000089;
	to N_1700000088;
	configuration L_1700000084_LineConfig;
}

object overhead_line {
	name L_1700009589;
	phases A;
	length 944.000030208 ft;
	from N_1700120787;
	to N_1700010290;
	configuration L_1700009589_LineConfig;
}

object overhead_line {
	name L_1700140541;
	phases ABC;
	length 178.000005696 ft;
	from N_1700094652;
	to N_1700010112;
	configuration L_1700140541_LineConfig;
}

object overhead_line {
	name L_1700010760;
	phases AB;
	length 2547.0000815 ft;
	from N_1700093583;
	to N_1700009039;
	configuration L_1700010760_LineConfig;
}

object overhead_line {
	name L_1700010765;
	phases AB;
	length 250.000008 ft;
	from N_1700093604;
	to N_1700011445;
	configuration L_1700010765_LineConfig;
}

object overhead_line {
	name L_1700010764;
	phases AB;
	length 560.00001792 ft;
	from N_1700011445;
	to N_1700011450;
	configuration L_1700010764_LineConfig;
}

object overhead_line {
	name L_1700008313;
	phases ABC;
	length 483.000015456 ft;
	from N_1700008955;
	to N_1700008954;
	configuration L_1700008313_LineConfig;
}

object overhead_line {
	name L_1700008312;
	phases ABC;
	length 788.000025216 ft;
	from N_1700093437;
	to N_1700064664;
	configuration L_1700008312_LineConfig;
}

object overhead_line {
	name L_1700008314;
	phases ABC;
	length 228.000007296 ft;
	from N_1700008956;
	to N_1700008955;
	configuration L_1700008314_LineConfig;
}

object overhead_line {
	name L_1700087901;
	phases C;
	length 365.00001168 ft;
	from N_1700018712;
	to N_1700087551;
	configuration L_1700087901_LineConfig;
}

object overhead_line {
	name L_1700064925;
	phases AB;
	length 73.000002336 ft;
	from N_1700061996;
	to N_1700064067;
	configuration L_1700064925_LineConfig;
}

object overhead_line {
	name L_1700121453;
	phases A;
	length 410.00001312 ft;
	from N_1700122542;
	to N_1700122541;
	configuration L_1700121453_LineConfig;
}

object overhead_line {
	name L_1700121454;
	phases A;
	length 100.0000032 ft;
	from N_1700021648;
	to N_1700122542;
	configuration L_1700121454_LineConfig;
}

object overhead_line {
	name L_1700056759;
	phases AB;
	length 712.000022784 ft;
	from N_1700094698;
	to N_1700055627;
	configuration L_1700056759_LineConfig;
}

object overhead_line {
	name L_1700024913;
	phases ABC;
	length 264.000008448 ft;
	from N_1700093944;
	to N_1700024038;
	configuration L_1700024913_LineConfig;
}

object overhead_line {
	name L_1700056757;
	phases ABC;
	length 352.000011264 ft;
	from N_1700094694;
	to N_1700055625;
	configuration L_1700056757_LineConfig;
}

object overhead_line {
	name L_1700128199;
	phases ABC;
	length 1716.00005491 ft;
	from N_1700119925;
	to N_1700268619;
	configuration L_1700128199_LineConfig;
}

object overhead_line {
	name L_1700079230;
	phases AB;
	length 540.00001728 ft;
	from N_1700078727;
	to N_1700078726;
	configuration L_1700079230_LineConfig;
}

object overhead_line {
	name L_1700079231;
	phases AB;
	length 2300.0000736 ft;
	from N_1700078728;
	to N_1700078727;
	configuration L_1700079231_LineConfig;
}

object overhead_line {
	name L_1700079232;
	phases AB;
	length 1516.00004851 ft;
	from N_1700078729;
	to N_1700078728;
	configuration L_1700079232_LineConfig;
}

object overhead_line {
	name L_1700079233;
	phases AB;
	length 278.000008896 ft;
	from N_1700069005;
	to N_1700078729;
	configuration L_1700079233_LineConfig;
}

object overhead_line {
	name L_1700009686;
	phases ABC;
	length 208.000006656 ft;
	from N_1700010385;
	to N_1700010386;
	configuration L_1700009686_LineConfig;
}

object overhead_line {
	name L_1700009687;
	phases ABC;
	length 272.000008704 ft;
	from N_1700078826;
	to N_1700009396;
	configuration L_1700009687_LineConfig;
}

object overhead_line {
	name L_1700009684;
	phases ABC;
	length 586.000018752 ft;
	from N_1700093455;
	to N_1700010385;
	configuration L_1700009684_LineConfig;
}

object overhead_line {
	name L_1700009683;
	phases ABC;
	length 81.000002592 ft;
	from N_1700093456;
	to N_1700010383;
	configuration L_1700009683_LineConfig;
}

object overhead_line {
	name L_1700140613;
	phases ABC;
	length 102.000003264 ft;
	from N_1700018887;
	to N_1700285164;
	configuration L_1700140613_LineConfig;
}

object overhead_line {
	name L_1700009689;
	phases ABC;
	length 156.000004992 ft;
	from N_1700093098;
	to N_1700010388;
	configuration L_1700009689_LineConfig;
}

object overhead_line {
	name L_1700092904;
	phases ABC;
	length 215.00000688 ft;
	from N_1700092753;
	to N_1700092752;
	configuration L_1700092904_LineConfig;
}

object overhead_line {
	name L_1700092907;
	phases ABC;
	length 118.000003776 ft;
	from N_1700008896;
	to N_1700092755;
	configuration L_1700092907_LineConfig;
}

object overhead_line {
	name L_1700092906;
	phases ABC;
	length 432.000013824 ft;
	from N_1700092755;
	to N_1700092754;
	configuration L_1700092906_LineConfig;
}

object overhead_line {
	name L_1700092900;
	phases A;
	length 301.000009632 ft;
	from N_1700092746;
	to N_1700092748;
	configuration L_1700092900_LineConfig;
}

object overhead_line {
	name L_1700092903;
	phases ABC;
	length 328.000010496 ft;
	from N_1700092752;
	to N_1700092751;
	configuration L_1700092903_LineConfig;
}

object overhead_line {
	name L_1700092902;
	phases ABC;
	length 249.000007968 ft;
	from N_1700008998;
	to N_1700092749;
	configuration L_1700092902_LineConfig;
}

object overhead_line {
	name L_1700092909;
	phases ABC;
	length 177.000005664 ft;
	from N_1700092751;
	to N_1700092757;
	configuration L_1700092909_LineConfig;
}

object overhead_line {
	name L_1700092908;
	phases ABC;
	length 136.000004352 ft;
	from N_1700092760;
	to N_1700092756;
	configuration L_1700092908_LineConfig;
}

object overhead_line {
	name L_1700093256;
	phases AB;
	length 507.000016224 ft;
	from N_1700120133;
	to N_1700093105;
	configuration L_1700093256_LineConfig;
}

object overhead_line {
	name L_1700001237;
	phases ABC;
	length 1110.00003552 ft;
	from N_1700094204;
	to N_1700001416;
	configuration L_1700001237_LineConfig;
}

object overhead_line {
	name L_1700093254;
	phases ABC;
	length 320.00001024 ft;
	from N_1700269896;
	to N_1700093103;
	configuration L_1700093254_LineConfig;
}

object overhead_line {
	name L_1700093255;
	phases ABC;
	length 245.00000784 ft;
	from N_1700009884;
	to N_1700093104;
	configuration L_1700093255_LineConfig;
}

object overhead_line {
	name L_1700070756;
	phases ABC;
	length 229.000007328 ft;
	from N_1700070121;
	to N_1700070122;
	configuration L_1700070756_LineConfig;
}

object overhead_line {
	name L_1700093253;
	phases ABC;
	length 370.00001184 ft;
	from N_1700093103;
	to N_1700093102;
	configuration L_1700093253_LineConfig;
}

object overhead_line {
	name L_1700093250;
	phases ABC;
	length 556.000017792 ft;
	from N_1700093101;
	to N_1700093099;
	configuration L_1700093250_LineConfig;
}

object overhead_line {
	name L_1700093251;
	phases AB;
	length 280.00000896 ft;
	from N_1700093099;
	to N_1700093100;
	configuration L_1700093251_LineConfig;
}

object overhead_line {
	name L_1700122583;
	phases ABC;
	length 26.000000832 ft;
	from N_1700063766;
	to N_1700123891;
	configuration L_1700122583_LineConfig;
}

object overhead_line {
	name L_1700122582;
	phases AB;
	length 32.000001024 ft;
	from N_1700093837;
	to N_1700123400;
	configuration L_1700122582_LineConfig;
}

object overhead_line {
	name L_1700093528;
	phases ABC;
	length 363.000011616 ft;
	from N_1700009389;
	to N_1700093379;
	configuration L_1700093528_LineConfig;
}

object overhead_line {
	name L_1700093529;
	phases ABC;
	length 424.000013568 ft;
	from N_1700093379;
	to N_1700093380;
	configuration L_1700093529_LineConfig;
}

object overhead_line {
	name L_1700093259;
	phases ABC;
	length 395.00001264 ft;
	from N_1700009935;
	to N_1700093108;
	configuration L_1700093259_LineConfig;
}

object overhead_line {
	name L_1700089615;
	phases A;
	length 643.000020576 ft;
	from N_1700089332;
	to N_1700089331;
	configuration L_1700089615_LineConfig;
}

object overhead_line {
	name L_1700089617;
	phases ABC;
	length 120.00000384 ft;
	from N_1700018643;
	to N_1700089333;
	configuration L_1700089617_LineConfig;
}

object overhead_line {
	name L_1700089616;
	phases A;
	length 163.000005216 ft;
	from N_1700018644;
	to N_1700089332;
	configuration L_1700089616_LineConfig;
}

object overhead_line {
	name L_1700089618;
	phases A;
	length 32.000001024 ft;
	from N_1700121771;
	to N_1700089334;
	configuration L_1700089618_LineConfig;
}

object overhead_line {
	name L_1700072930;
	phases AB;
	length 677.000021664 ft;
	from N_1700072337;
	to N_1700072338;
	configuration L_1700072930_LineConfig;
}

object overhead_line {
	name L_1700094680;
	phases ABC;
	length 374.000011968 ft;
	from N_1700011079;
	to N_1700094551;
	configuration L_1700094680_LineConfig;
}

object overhead_line {
	name L_1700128536;
	phases AB;
	length 7280.00023296 ft;
	from N_1700011430;
	to N_1700269021;
	configuration L_1700128536_LineConfig;
}

object overhead_line {
	name L_1700094378;
	phases ABC;
	length 182.000005824 ft;
	from N_1700094245;
	to N_1700094240;
	configuration L_1700094378_LineConfig;
}

object overhead_line {
	name L_1700094370;
	phases ABC;
	length 186.000005952 ft;
	from N_1700010003;
	to N_1700094232;
	configuration L_1700094370_LineConfig;
}

object overhead_line {
	name L_1700094375;
	phases ABC;
	length 190.00000608 ft;
	from N_1700070172;
	to N_1700094237;
	configuration L_1700094375_LineConfig;
}

object overhead_line {
	name L_1700093630;
	phases ABC;
	length 233.000007456 ft;
	from N_1700010386;
	to N_1700093483;
	configuration L_1700093630_LineConfig;
}

object overhead_line {
	name L_1700093631;
	phases A;
	length 671.000021472 ft;
	from N_1700009994;
	to N_1700093484;
	configuration L_1700093631_LineConfig;
}

object overhead_line {
	name L_1700093632;
	phases A;
	length 814.000026048 ft;
	from N_1700093484;
	to N_1700093485;
	configuration L_1700093632_LineConfig;
}

object overhead_line {
	name L_1700093633;
	phases A;
	length 406.000012992 ft;
	from N_1700093485;
	to N_1700093486;
	configuration L_1700093633_LineConfig;
}

object overhead_line {
	name L_1700093634;
	phases A;
	length 45.00000144 ft;
	from N_1700093486;
	to N_1700093487;
	configuration L_1700093634_LineConfig;
}

object overhead_line {
	name L_1700093635;
	phases ABC;
	length 871.000027872 ft;
	from N_1700093490;
	to N_1700093488;
	configuration L_1700093635_LineConfig;
}

object overhead_line {
	name L_1700093636;
	phases ABC;
	length 143.000004576 ft;
	from N_1700093488;
	to N_1700093489;
	configuration L_1700093636_LineConfig;
}

object overhead_line {
	name L_1700093637;
	phases ABC;
	length 262.000008384 ft;
	from N_1700094192;
	to N_1700093490;
	configuration L_1700093637_LineConfig;
}

object overhead_line {
	name L_1700093638;
	phases ABC;
	length 375.000012 ft;
	from N_1700093492;
	to N_1700093491;
	configuration L_1700093638_LineConfig;
}

object overhead_line {
	name L_1700093639;
	phases ABC;
	length 154.000004928 ft;
	from N_1700010002;
	to N_1700093492;
	configuration L_1700093639_LineConfig;
}

object overhead_line {
	name L_1700093537;
	phases ABC;
	length 447.000014304 ft;
	from N_1700093387;
	to N_1700093388;
	configuration L_1700093537_LineConfig;
}

object overhead_line {
	name L_1700024991;
	phases ABC;
	length 104.000003328 ft;
	from N_1700091738;
	to N_1700024120;
	configuration L_1700024991_LineConfig;
}

object overhead_line {
	name L_1700024990;
	phases ABC;
	length 1050.0000336 ft;
	from N_1700024118;
	to N_1700024119;
	configuration L_1700024990_LineConfig;
}

object overhead_line {
	name L_1700077698;
	phases ABC;
	length 32.000001024 ft;
	from N_1700061575;
	to N_1700077159;
	configuration L_1700077698_LineConfig;
}

object overhead_line {
	name L_1700093749;
	phases ABC;
	length 675.0000216 ft;
	from N_1700010414;
	to N_1700093603;
	configuration L_1700093749_LineConfig;
}

object overhead_line {
	name L_1700093744;
	phases AB;
	length 233.000007456 ft;
	from N_1700093597;
	to N_1700093598;
	configuration L_1700093744_LineConfig;
}

object overhead_line {
	name L_1700093745;
	phases AB;
	length 493.000015776 ft;
	from N_1700093602;
	to N_1700093599;
	configuration L_1700093745_LineConfig;
}

object overhead_line {
	name L_1700093746;
	phases AB;
	length 1361.00004355 ft;
	from N_1700093601;
	to N_1700093600;
	configuration L_1700093746_LineConfig;
}

object overhead_line {
	name L_1700093747;
	phases AB;
	length 381.000012192 ft;
	from N_1700093596;
	to N_1700093601;
	configuration L_1700093747_LineConfig;
}

object overhead_line {
	name L_1700093740;
	phases AB;
	length 3366.00010771 ft;
	from N_1700093591;
	to N_1700093594;
	configuration L_1700093740_LineConfig;
}

object overhead_line {
	name L_1700093741;
	phases AB;
	length 1835.00005872 ft;
	from N_1700093593;
	to N_1700093595;
	configuration L_1700093741_LineConfig;
}

object overhead_line {
	name L_1700093742;
	phases AB;
	length 1614.00005165 ft;
	from N_1700093595;
	to N_1700093596;
	configuration L_1700093742_LineConfig;
}

object overhead_line {
	name L_1700093743;
	phases ABC;
	length 319.000010208 ft;
	from N_1700093592;
	to N_1700093597;
	configuration L_1700093743_LineConfig;
}

object overhead_line {
	name L_1700093236;
	phases ABC;
	length 313.000010016 ft;
	from N_1700010394;
	to N_1700093085;
	configuration L_1700093236_LineConfig;
}

object overhead_line {
	name L_1700093237;
	phases AB;
	length 20.00000064 ft;
	from N_1700120789;
	to N_1700093086;
	configuration L_1700093237_LineConfig;
}

object overhead_line {
	name L_1700019014;
	phases ABC;
	length 226.000007232 ft;
	from N_1700093004;
	to N_1700009968;
	configuration L_1700019014_LineConfig;
}

object overhead_line {
	name L_1700092341;
	phases ABC;
	length 294.000009408 ft;
	from N_1700010013;
	to N_1700092176;
	configuration L_1700092341_LineConfig;
}

object overhead_line {
	name L_1700092340;
	phases ABC;
	length 167.000005344 ft;
	from N_1700092174;
	to N_1700092175;
	configuration L_1700092340_LineConfig;
}

object overhead_line {
	name L_1700093238;
	phases AB;
	length 206.000006592 ft;
	from N_1700093088;
	to N_1700093087;
	configuration L_1700093238_LineConfig;
}

object overhead_line {
	name L_1700093587;
	phases ABC;
	length 109.000003488 ft;
	from N_1700093439;
	to N_1700093440;
	configuration L_1700093587_LineConfig;
}

object overhead_line {
	name L_1700093532;
	phases ABC;
	length 127.000004064 ft;
	from N_1700083129;
	to N_1700093383;
	configuration L_1700093532_LineConfig;
}

object overhead_line {
	name L_1700010376;
	phases ABC;
	length 1882.00006022 ft;
	from N_1700094542;
	to N_1700011079;
	configuration L_1700010376_LineConfig;
}

object overhead_line {
	name L_1700010377;
	phases ABC;
	length 362.000011584 ft;
	from N_1700094649;
	to N_1700011080;
	configuration L_1700010377_LineConfig;
}

object overhead_line {
	name L_1700093531;
	phases ABC;
	length 779.000024928 ft;
	from N_1700093381;
	to N_1700093382;
	configuration L_1700093531_LineConfig;
}

object overhead_line {
	name L_1700096260;
	phases ABC;
	length 51.000001632 ft;
	from N_1700096159;
	to N_1700096158;
	configuration L_1700096260_LineConfig;
}

object overhead_line {
	name L_1700096261;
	phases ABC;
	length 231.000007392 ft;
	from N_1700096157;
	to N_1700096159;
	configuration L_1700096261_LineConfig;
}

object overhead_line {
	name L_1700018145;
	phases ABC;
	length 206.000006592 ft;
	from N_1700093461;
	to N_1700008908;
	configuration L_1700018145_LineConfig;
}

object overhead_line {
	name L_1700096266;
	phases ABC;
	length 390.00001248 ft;
	from N_1700061900;
	to N_1700096165;
	configuration L_1700096266_LineConfig;
}

object overhead_line {
	name L_1700096267;
	phases ABC;
	length 214.000006848 ft;
	from N_1700018892;
	to N_1700096166;
	configuration L_1700096267_LineConfig;
}

object overhead_line {
	name L_1700096268;
	phases ABC;
	length 143.000004576 ft;
	from N_1700096166;
	to N_1700096167;
	configuration L_1700096268_LineConfig;
}

object overhead_line {
	name L_1700096269;
	phases ABC;
	length 256.000008192 ft;
	from N_1700096157;
	to N_1700096169;
	configuration L_1700096269_LineConfig;
}

object overhead_line {
	name L_1700019088;
	phases AB;
	length 350.0000112 ft;
	from N_1700093119;
	to N_1700018065;
	configuration L_1700019088_LineConfig;
}

object overhead_line {
	name L_1700019086;
	phases AB;
	length 838.000026816 ft;
	from N_1700064277;
	to N_1700018940;
	configuration L_1700019086_LineConfig;
}

object overhead_line {
	name L_1700137755;
	phases ABC;
	length 176.000005632 ft;
	from N_1700092716;
	to N_1700280011;
	configuration L_1700137755_LineConfig;
}

object overhead_line {
	name L_1700010758;
	phases AB;
	length 1625.000052 ft;
	from N_1700093574;
	to N_1700011441;
	configuration L_1700010758_LineConfig;
}

object overhead_line {
	name L_1700010759;
	phases AB;
	length 810.00002592 ft;
	from N_1700093580;
	to N_1700011442;
	configuration L_1700010759_LineConfig;
}

object overhead_line {
	name L_1700010756;
	phases AB;
	length 2664.00008525 ft;
	from N_1700093566;
	to N_1700011440;
	configuration L_1700010756_LineConfig;
}

object overhead_line {
	name L_1700010757;
	phases AB;
	length 4534.00014509 ft;
	from N_1700097920;
	to N_1700093572;
	configuration L_1700010757_LineConfig;
}

object overhead_line {
	name L_1700010754;
	phases AB;
	length 3335.00010672 ft;
	from N_1700011437;
	to N_1700011438;
	configuration L_1700010754_LineConfig;
}

object overhead_line {
	name L_1700010752;
	phases AB;
	length 282.000009024 ft;
	from N_1700264242;
	to N_1700011431;
	configuration L_1700010752_LineConfig;
}

object overhead_line {
	name L_1700140535;
	phases AB;
	length 155.00000496 ft;
	from N_1700094411;
	to N_1700285055;
	configuration L_1700140535_LineConfig;
}

object overhead_line {
	name L_1700010750;
	phases AB;
	length 1888.00006042 ft;
	from N_1700093131;
	to N_1700011430;
	configuration L_1700010750_LineConfig;
}

object overhead_line {
	name L_1700010751;
	phases AB;
	length 1700.0000544 ft;
	from N_1700269021;
	to N_1700011437;
	configuration L_1700010751_LineConfig;
}

object overhead_line {
	name L_1700087242;
	phases AB;
	length 385.00001232 ft;
	from N_1700018421;
	to N_1700086894;
	configuration L_1700087242_LineConfig;
}

object overhead_line {
	name L_1700009260;
	phases ABC;
	length 245.00000784 ft;
	from N_1700009961;
	to N_1700009964;
	configuration L_1700009260_LineConfig;
}

object overhead_line {
	name L_1700009263;
	phases ABC;
	length 575.0000184 ft;
	from N_1700009965;
	to N_1700009966;
	configuration L_1700009263_LineConfig;
}

object overhead_line {
	name L_1700009264;
	phases ABC;
	length 128.000004096 ft;
	from N_1700093526;
	to N_1700009959;
	configuration L_1700009264_LineConfig;
}

object overhead_line {
	name L_1700009266;
	phases ABC;
	length 274.000008768 ft;
	from N_1700093548;
	to N_1700009969;
	configuration L_1700009266_LineConfig;
}

object overhead_line {
	name L_1700009267;
	phases ABC;
	length 54.000001728 ft;
	from N_1700093525;
	to N_1700009967;
	configuration L_1700009267_LineConfig;
}

object overhead_line {
	name L_1700009268;
	phases ABC;
	length 265.00000848 ft;
	from N_1700093533;
	to N_1700009960;
	configuration L_1700009268_LineConfig;
}

object overhead_line {
	name L_1700009269;
	phases AB;
	length 600.0000192 ft;
	from N_1700009970;
	to N_1700009971;
	configuration L_1700009269_LineConfig;
}

object overhead_line {
	name L_1700080586;
	phases AB;
	length 261.000008352 ft;
	from N_1700080098;
	to N_1700080097;
	configuration L_1700080586_LineConfig;
}

object overhead_line {
	name L_1700080587;
	phases AB;
	length 163.000005216 ft;
	from N_1700080096;
	to N_1700080098;
	configuration L_1700080587_LineConfig;
}

object overhead_line {
	name L_1700080584;
	phases ABC;
	length 57.000001824 ft;
	from N_1700119840;
	to N_1700080095;
	configuration L_1700080584_LineConfig;
}

object overhead_line {
	name L_1700080585;
	phases ABC;
	length 149.000004768 ft;
	from N_1700009890;
	to N_1700080096;
	configuration L_1700080585_LineConfig;
}

object overhead_line {
	name L_1700080582;
	phases AB;
	length 391.000012512 ft;
	from N_1700119841;
	to N_1700080093;
	configuration L_1700080582_LineConfig;
}

object overhead_line {
	name L_1700080583;
	phases ABC;
	length 710.00002272 ft;
	from N_1700080095;
	to N_1700080094;
	configuration L_1700080583_LineConfig;
}

object overhead_line {
	name L_1700080581;
	phases ABC;
	length 292.000009344 ft;
	from N_1700009685;
	to N_1700080092;
	configuration L_1700080581_LineConfig;
}

object overhead_line {
	name L_1700116578;
	phases ABC;
	length 431.000013792 ft;
	from N_1700018181;
	to N_1700116803;
	configuration L_1700116578_LineConfig;
}

object overhead_line {
	name L_1700096220;
	phases A;
	length 50.0000016 ft;
	from N_1700096109;
	to N_1700096111;
	configuration L_1700096220_LineConfig;
}

object overhead_line {
	name L_1700070133;
	phases AB;
	length 295.00000944 ft;
	from N_1700018711;
	to N_1700069489;
	configuration L_1700070133_LineConfig;
}

object overhead_line {
	name L_1700139880;
	phases AB;
	length 57.000001824 ft;
	from N_1700093920;
	to N_1700283658;
	configuration L_1700139880_LineConfig;
}

object overhead_line {
	name L_1700079229;
	phases AB;
	length 351.000011232 ft;
	from N_1700270781;
	to N_1700078725;
	configuration L_1700079229_LineConfig;
}

object overhead_line {
	name L_1700009691;
	phases A;
	length 81.000002592 ft;
	from N_1700010392;
	to N_1700010398;
	configuration L_1700009691_LineConfig;
}

object overhead_line {
	name L_1700009690;
	phases ABC;
	length 310.00000992 ft;
	from N_1700010391;
	to N_1700009943;
	configuration L_1700009690_LineConfig;
}

object overhead_line {
	name L_1700009693;
	phases ABC;
	length 260.00000832 ft;
	from N_1700010391;
	to N_1700010400;
	configuration L_1700009693_LineConfig;
}

object overhead_line {
	name L_1700009695;
	phases ABC;
	length 1200.0000384 ft;
	from N_1700010401;
	to N_1700010392;
	configuration L_1700009695_LineConfig;
}

object overhead_line {
	name L_1700009694;
	phases ABC;
	length 1230.00003936 ft;
	from N_1700010400;
	to N_1700010393;
	configuration L_1700009694_LineConfig;
}

object overhead_line {
	name L_1700009697;
	phases ABC;
	length 143.000004576 ft;
	from N_1700010401;
	to N_1700010395;
	configuration L_1700009697_LineConfig;
}

object overhead_line {
	name L_1700009696;
	phases ABC;
	length 208.000006656 ft;
	from N_1700093081;
	to N_1700010401;
	configuration L_1700009696_LineConfig;
}

object overhead_line {
	name L_1700009699;
	phases ABC;
	length 260.00000832 ft;
	from N_1700010388;
	to N_1700010391;
	configuration L_1700009699_LineConfig;
}

object overhead_line {
	name L_1700009698;
	phases ABC;
	length 930.00002976 ft;
	from N_1700010392;
	to N_1700010396;
	configuration L_1700009698_LineConfig;
}

object overhead_line {
	name L_1700092970;
	phases ABC;
	length 260.00000832 ft;
	from N_1700092819;
	to N_1700092818;
	configuration L_1700092970_LineConfig;
}

object overhead_line {
	name L_1700092971;
	phases ABC;
	length 304.000009728 ft;
	from N_1700119984;
	to N_1700092819;
	configuration L_1700092971_LineConfig;
}

object overhead_line {
	name L_1700092972;
	phases ABC;
	length 545.00001744 ft;
	from N_1700092819;
	to N_1700092820;
	configuration L_1700092972_LineConfig;
}

object overhead_line {
	name L_1700092973;
	phases ABC;
	length 184.000005888 ft;
	from N_1700010766;
	to N_1700092821;
	configuration L_1700092973_LineConfig;
}

object overhead_line {
	name L_1700092974;
	phases AB;
	length 128.000004096 ft;
	from N_1700010762;
	to N_1700092822;
	configuration L_1700092974_LineConfig;
}

object overhead_line {
	name L_1700092975;
	phases C;
	length 449.000014368 ft;
	from N_1700092824;
	to N_1700092823;
	configuration L_1700092975_LineConfig;
}

object overhead_line {
	name L_1700092976;
	phases C;
	length 323.000010336 ft;
	from N_1700092825;
	to N_1700092824;
	configuration L_1700092976_LineConfig;
}

object overhead_line {
	name L_1700092977;
	phases C;
	length 637.000020384 ft;
	from N_1700092826;
	to N_1700092825;
	configuration L_1700092977_LineConfig;
}

object overhead_line {
	name L_1700092978;
	phases C;
	length 279.000008928 ft;
	from N_1700019167;
	to N_1700092826;
	configuration L_1700092978_LineConfig;
}

object overhead_line {
	name L_1700092979;
	phases AB;
	length 484.000015488 ft;
	from N_1700093522;
	to N_1700092827;
	configuration L_1700092979_LineConfig;
}

object overhead_line {
	name L_1700129281;
	phases ABC;
	length 60.00000192 ft;
	from N_1700093101;
	to N_1700269896;
	configuration L_1700129281_LineConfig;
}

object overhead_line {
	name L_1700093241;
	phases AB;
	length 304.000009728 ft;
	from N_1700010291;
	to N_1700093090;
	configuration L_1700093241_LineConfig;
}

object overhead_line {
	name L_1700093240;
	phases AB;
	length 206.000006592 ft;
	from N_1700010288;
	to N_1700093089;
	configuration L_1700093240_LineConfig;
}

object overhead_line {
	name L_1700093535;
	phases ABC;
	length 214.000006848 ft;
	from N_1700008481;
	to N_1700093386;
	configuration L_1700093535_LineConfig;
}

object overhead_line {
	name L_1700093534;
	phases ABC;
	length 98.000003136 ft;
	from N_1700093386;
	to N_1700093385;
	configuration L_1700093534_LineConfig;
}

object overhead_line {
	name L_1700093533;
	phases ABC;
	length 264.000008448 ft;
	from N_1700093385;
	to N_1700093384;
	configuration L_1700093533_LineConfig;
}

object overhead_line {
	name L_1700093244;
	phases ABC;
	length 264.000008448 ft;
	from N_1700009943;
	to N_1700093093;
	configuration L_1700093244_LineConfig;
}

object overhead_line {
	name L_1700093247;
	phases ABC;
	length 386.000012352 ft;
	from N_1700093095;
	to N_1700093096;
	configuration L_1700093247_LineConfig;
}

object overhead_line {
	name L_1700093246;
	phases ABC;
	length 274.000008768 ft;
	from N_1700093094;
	to N_1700093095;
	configuration L_1700093246_LineConfig;
}

object overhead_line {
	name L_1700093249;
	phases ABC;
	length 211.000006752 ft;
	from N_1700093099;
	to N_1700093098;
	configuration L_1700093249_LineConfig;
}

object overhead_line {
	name L_1700093248;
	phases AB;
	length 391.000012512 ft;
	from N_1700093094;
	to N_1700093097;
	configuration L_1700093248_LineConfig;
}

object overhead_line {
	name L_1700062830;
	phases ABC;
	length 140.00000448 ft;
	from N_1700061902;
	to N_1700061903;
	configuration L_1700062830_LineConfig;
}

object overhead_line {
	name L_1700062831;
	phases ABC;
	length 130.00000416 ft;
	from N_1700061903;
	to N_1700061904;
	configuration L_1700062831_LineConfig;
}

object overhead_line {
	name L_1700081868;
	phases AB;
	length 143.000004576 ft;
	from N_1700081390;
	to N_1700081389;
	configuration L_1700081868_LineConfig;
}

object overhead_line {
	name L_1700093539;
	phases AB;
	length 122.000003904 ft;
	from N_1700083139;
	to N_1700093390;
	configuration L_1700093539_LineConfig;
}

object overhead_line {
	name L_1700093538;
	phases ABC;
	length 175.0000056 ft;
	from N_1700093383;
	to N_1700093389;
	configuration L_1700093538_LineConfig;
}

object overhead_line {
	name L_1700062010;
	phases ABC;
	length 833.000026656 ft;
	from N_1700018381;
	to N_1700061051;
	configuration L_1700062010_LineConfig;
}

object overhead_line {
	name L_1700009588;
	phases AB;
	length 266.000008512 ft;
	from N_1700063779;
	to N_1700010289;
	configuration L_1700009588_LineConfig;
}

object overhead_line {
	name L_1700009587;
	phases A;
	length 860.00002752 ft;
	from N_1700120784;
	to N_1700010294;
	configuration L_1700009587_LineConfig;
}

object overhead_line {
	name L_1700009586;
	phases AB;
	length 1006.00003219 ft;
	from N_1700093090;
	to N_1700010288;
	configuration L_1700009586_LineConfig;
}

object overhead_line {
	name L_1700072929;
	phases AB;
	length 505.00001616 ft;
	from N_1700019258;
	to N_1700072337;
	configuration L_1700072929_LineConfig;
}

object overhead_line {
	name L_1700094692;
	phases ABC;
	length 307.000009824 ft;
	from N_1700120901;
	to N_1700094563;
	configuration L_1700094692_LineConfig;
}

object overhead_line {
	name L_1700094363;
	phases ABC;
	length 154.000004928 ft;
	from N_1700009680;
	to N_1700094223;
	configuration L_1700094363_LineConfig;
}

object overhead_line {
	name L_1700094361;
	phases ABC;
	length 550.0000176 ft;
	from N_1700094216;
	to N_1700094221;
	configuration L_1700094361_LineConfig;
}

object overhead_line {
	name L_1700094360;
	phases ABC;
	length 942.000030144 ft;
	from N_1700009684;
	to N_1700094219;
	configuration L_1700094360_LineConfig;
}

object overhead_line {
	name L_1700094367;
	phases ABC;
	length 139.000004448 ft;
	from N_1700018430;
	to N_1700094229;
	configuration L_1700094367_LineConfig;
}

object overhead_line {
	name L_1700094366;
	phases ABC;
	length 401.000012832 ft;
	from N_1700018412;
	to N_1700094227;
	configuration L_1700094366_LineConfig;
}

object overhead_line {
	name L_1700097983;
	phases AB;
	length 1906.00006099 ft;
	from N_1700011440;
	to N_1700097918;
	configuration L_1700097983_LineConfig;
}

object overhead_line {
	name L_1700097985;
	phases AB;
	length 1520.00004864 ft;
	from N_1700097918;
	to N_1700097920;
	configuration L_1700097985_LineConfig;
}

object overhead_line {
	name L_1700093623;
	phases C;
	length 380.00001216 ft;
	from N_1700093477;
	to N_1700093476;
	configuration L_1700093623_LineConfig;
}

object overhead_line {
	name L_1700093622;
	phases A;
	length 266.000008512 ft;
	from N_1700093470;
	to N_1700093475;
	configuration L_1700093622_LineConfig;
}

object overhead_line {
	name L_1700093621;
	phases AB;
	length 155.00000496 ft;
	from N_1700018645;
	to N_1700093474;
	configuration L_1700093621_LineConfig;
}

object overhead_line {
	name L_1700093620;
	phases ABC;
	length 611.000019552 ft;
	from N_1700052499;
	to N_1700093473;
	configuration L_1700093620_LineConfig;
}

object overhead_line {
	name L_1700093627;
	phases A;
	length 375.000012 ft;
	from N_1700093472;
	to N_1700093480;
	configuration L_1700093627_LineConfig;
}

object overhead_line {
	name L_1700093626;
	phases A;
	length 283.000009056 ft;
	from N_1700093482;
	to N_1700093479;
	configuration L_1700093626_LineConfig;
}

object overhead_line {
	name L_1700093625;
	phases C;
	length 350.0000112 ft;
	from N_1700087547;
	to N_1700093478;
	configuration L_1700093625_LineConfig;
}

object overhead_line {
	name L_1700093624;
	phases C;
	length 400.0000128 ft;
	from N_1700018714;
	to N_1700093477;
	configuration L_1700093624_LineConfig;
}

object overhead_line {
	name L_1700093629;
	phases A;
	length 480.00001536 ft;
	from N_1700093481;
	to N_1700093482;
	configuration L_1700093629_LineConfig;
}

object overhead_line {
	name L_1700093628;
	phases A;
	length 272.000008704 ft;
	from N_1700093480;
	to N_1700093481;
	configuration L_1700093628_LineConfig;
}

object overhead_line {
	name L_1700094825;
	phases ABC;
	length 134.000004288 ft;
	from N_1700094700;
	to N_1700094702;
	configuration L_1700094825_LineConfig;
}

object overhead_line {
	name L_1700093759;
	phases ABC;
	length 201.000006432 ft;
	from N_1700011452;
	to N_1700093613;
	configuration L_1700093759_LineConfig;
}

object overhead_line {
	name L_1700093758;
	phases ABC;
	length 450.0000144 ft;
	from N_1700010417;
	to N_1700093612;
	configuration L_1700093758_LineConfig;
}

object overhead_line {
	name L_1700093757;
	phases ABC;
	length 92.000002944 ft;
	from N_1700093610;
	to N_1700093611;
	configuration L_1700093757_LineConfig;
}

object overhead_line {
	name L_1700093756;
	phases ABC;
	length 271.000008672 ft;
	from N_1700093609;
	to N_1700093610;
	configuration L_1700093756_LineConfig;
}

object overhead_line {
	name L_1700093755;
	phases ABC;
	length 870.00002784 ft;
	from N_1700010416;
	to N_1700093609;
	configuration L_1700093755_LineConfig;
}

object overhead_line {
	name L_1700093754;
	phases A;
	length 227.000007264 ft;
	from N_1700093607;
	to N_1700093608;
	configuration L_1700093754_LineConfig;
}

object overhead_line {
	name L_1700093753;
	phases A;
	length 256.000008192 ft;
	from N_1700093606;
	to N_1700093607;
	configuration L_1700093753_LineConfig;
}

object overhead_line {
	name L_1700093752;
	phases A;
	length 50.0000016 ft;
	from N_1700119849;
	to N_1700093606;
	configuration L_1700093752_LineConfig;
}

object overhead_line {
	name L_1700093751;
	phases AB;
	length 431.000013792 ft;
	from N_1700093603;
	to N_1700093605;
	configuration L_1700093751_LineConfig;
}

object overhead_line {
	name L_1700093750;
	phases AB;
	length 1485.00004752 ft;
	from N_1700093596;
	to N_1700093604;
	configuration L_1700093750_LineConfig;
}

object overhead_line {
	name L_1700018824;
	phases ABC;
	length 120.00000384 ft;
	from N_1700018731;
	to N_1700018735;
	configuration L_1700018824_LineConfig;
}

object overhead_line {
	name L_1700018825;
	phases ABC;
	length 706.000022592 ft;
	from N_1700093067;
	to N_1700018732;
	configuration L_1700018825_LineConfig;
}

object overhead_line {
	name L_1700018826;
	phases ABC;
	length 266.000008512 ft;
	from N_1700093077;
	to N_1700018736;
	configuration L_1700018826_LineConfig;
}

object overhead_line {
	name L_1700018821;
	phases A;
	length 712.000022784 ft;
	from N_1700093054;
	to N_1700018729;
	configuration L_1700018821_LineConfig;
}

object overhead_line {
	name L_1700018822;
	phases A;
	length 790.00002528 ft;
	from N_1700018729;
	to N_1700018730;
	configuration L_1700018822_LineConfig;
}

object overhead_line {
	name L_1700008988;
	phases ABC;
	length 470.00001504 ft;
	from N_1700009676;
	to N_1700009678;
	configuration L_1700008988_LineConfig;
}

object overhead_line {
	name L_1700008989;
	phases ABC;
	length 186.000005952 ft;
	from N_1700120752;
	to N_1700009676;
	configuration L_1700008989_LineConfig;
}

object overhead_line {
	name L_1700008986;
	phases ABC;
	length 755.00002416 ft;
	from N_1700115505;
	to N_1700009677;
	configuration L_1700008986_LineConfig;
}

object overhead_line {
	name L_1700008985;
	phases ABC;
	length 1883.00006026 ft;
	from N_1700009677;
	to N_1700009682;
	configuration L_1700008985_LineConfig;
}

object overhead_line {
	name L_1700017833;
	phases AB;
	length 5010.00016032 ft;
	from N_1700011439;
	to N_1700017883;
	configuration L_1700017833_LineConfig;
}

object overhead_line {
	name L_1700001241;
	phases ABC;
	length 300.0000096 ft;
	from N_1700001417;
	to N_1700001413;
	configuration L_1700001241_LineConfig;
}

object overhead_line {
	name L_1700070746;
	phases ABC;
	length 286.000009152 ft;
	from N_1700093378;
	to N_1700070112;
	configuration L_1700070746_LineConfig;
}

object overhead_line {
	name L_1700094031;
	phases ABC;
	length 91.000002912 ft;
	from N_1700093883;
	to N_1700093885;
	configuration L_1700094031_LineConfig;
}

object overhead_line {
	name L_1700067759;
	phases ABC;
	length 253.000008096 ft;
	from N_1700065920;
	to N_1700067028;
	configuration L_1700067759_LineConfig;
}

object overhead_line {
	name L_1700093985;
	phases AB;
	length 1083.00003466 ft;
	from N_1700123400;
	to N_1700093840;
	configuration L_1700093985_LineConfig;
}

object overhead_line {
	name L_1700093982;
	phases ABC;
	length 199.000006368 ft;
	from N_1700116881;
	to N_1700093836;
	configuration L_1700093982_LineConfig;
}

object overhead_line {
	name L_1700093983;
	phases ABC;
	length 224.000007168 ft;
	from N_1700093836;
	to N_1700093837;
	configuration L_1700093983_LineConfig;
}

object overhead_line {
	name L_1700093989;
	phases ABC;
	length 192.000006144 ft;
	from N_1700093837;
	to N_1700124202;
	configuration L_1700093989_LineConfig;
}

object overhead_line {
	name L_1700121050;
	phases ABC;
	length 30.00000096 ft;
	from N_1700001407;
	to N_1700122043;
	configuration L_1700121050_LineConfig;
}

object overhead_line {
	name L_1700071094;
	phases AB;
	length 368.000011776 ft;
	from N_1700070469;
	to N_1700070470;
	configuration L_1700071094_LineConfig;
}

object overhead_line {
	name L_1700071095;
	phases AB;
	length 350.0000112 ft;
	from N_1700070470;
	to N_1700070471;
	configuration L_1700071095_LineConfig;
}

object overhead_line {
	name L_1700092884;
	phases AB;
	length 78.000002496 ft;
	from N_1700092728;
	to N_1700092732;
	configuration L_1700092884_LineConfig;
}

object overhead_line {
	name L_1700071092;
	phases AB;
	length 541.000017312 ft;
	from N_1700050996;
	to N_1700070468;
	configuration L_1700071092_LineConfig;
}

object overhead_line {
	name L_1700071093;
	phases AB;
	length 601.000019232 ft;
	from N_1700070468;
	to N_1700070469;
	configuration L_1700071093_LineConfig;
}

object overhead_line {
	name L_1700094549;
	phases ABC;
	length 280.00000896 ft;
	from N_1700094411;
	to N_1700094414;
	configuration L_1700094549_LineConfig;
}

object overhead_line {
	name L_1700092915;
	phases ABC;
	length 453.000014496 ft;
	from N_1700092754;
	to N_1700092753;
	configuration L_1700092915_LineConfig;
}

object overhead_line {
	name L_1700119442;
	phases AB;
	length 23.000000736 ft;
	from N_1700070133;
	to N_1700120152;
	configuration L_1700119442_LineConfig;
}

object overhead_line {
	name L_1700119440;
	phases A;
	length 100.0000032 ft;
	from N_1700120151;
	to N_1700120148;
	configuration L_1700119440_LineConfig;
}

object overhead_line {
	name L_1700119441;
	phases A;
	length 61.000001952 ft;
	from N_1700120149;
	to N_1700120151;
	configuration L_1700119441_LineConfig;
}

object overhead_line {
	name L_1700010749;
	phases AB;
	length 1365.00004368 ft;
	from N_1700266936;
	to N_1700011429;
	configuration L_1700010749_LineConfig;
}

object overhead_line {
	name L_1700010748;
	phases AB;
	length 445.00001424 ft;
	from N_1700011429;
	to N_1700011435;
	configuration L_1700010748_LineConfig;
}

object overhead_line {
	name L_1700064636;
	phases AB;
	length 283.000009056 ft;
	from N_1700063768;
	to N_1700063767;
	configuration L_1700064636_LineConfig;
}

object overhead_line {
	name L_1700064637;
	phases AB;
	length 170.00000544 ft;
	from N_1700063769;
	to N_1700063768;
	configuration L_1700064637_LineConfig;
}

object overhead_line {
	name L_1700064634;
	phases ABC;
	length 176.000005632 ft;
	from N_1700123397;
	to N_1700063765;
	configuration L_1700064634_LineConfig;
}

object overhead_line {
	name L_1700064635;
	phases ABC;
	length 195.00000624 ft;
	from N_1700008992;
	to N_1700063766;
	configuration L_1700064635_LineConfig;
}

object overhead_line {
	name L_1700064638;
	phases AB;
	length 412.000013184 ft;
	from N_1700063770;
	to N_1700063769;
	configuration L_1700064638_LineConfig;
}

object overhead_line {
	name L_1700064639;
	phases AB;
	length 128.000004096 ft;
	from N_1700063765;
	to N_1700063770;
	configuration L_1700064639_LineConfig;
}

object overhead_line {
	name L_1700001268;
	phases ABC;
	length 235.00000752 ft;
	from N_1700094441;
	to N_1700001438;
	configuration L_1700001268_LineConfig;
}

object overhead_line {
	name L_1700001269;
	phases ABC;
	length 307.000009824 ft;
	from N_1700094462;
	to N_1700094441;
	configuration L_1700001269_LineConfig;
}

object overhead_line {
	name L_1700001260;
	phases ABC;
	length 22.000000704 ft;
	from N_1700053599;
	to N_1700001434;
	configuration L_1700001260_LineConfig;
}

object overhead_line {
	name L_1700001261;
	phases ABC;
	length 270.00000864 ft;
	from N_1700094414;
	to N_1700001432;
	configuration L_1700001261_LineConfig;
}

object overhead_line {
	name L_1700001264;
	phases ABC;
	length 250.000008 ft;
	from N_1700046442;
	to N_1700001436;
	configuration L_1700001264_LineConfig;
}

object overhead_line {
	name L_1700009271;
	phases ABC;
	length 320.00001024 ft;
	from N_1700009969;
	to N_1700009973;
	configuration L_1700009271_LineConfig;
}

object overhead_line {
	name L_1700009270;
	phases ABC;
	length 316.000010112 ft;
	from N_1700093553;
	to N_1700009970;
	configuration L_1700009270_LineConfig;
}

object overhead_line {
	name L_1700070237;
	phases A;
	length 177.000005664 ft;
	from N_1700018708;
	to N_1700069593;
	configuration L_1700070237_LineConfig;
}

object overhead_line {
	name L_1700070239;
	phases A;
	length 331.000010592 ft;
	from N_1700069594;
	to N_1700069595;
	configuration L_1700070239_LineConfig;
}

object overhead_line {
	name L_1700070238;
	phases A;
	length 188.000006016 ft;
	from N_1700069593;
	to N_1700069594;
	configuration L_1700070238_LineConfig;
}

object overhead_line {
	name L_1700093263;
	phases AB;
	length 238.000007616 ft;
	from N_1700093113;
	to N_1700093112;
	configuration L_1700093263_LineConfig;
}

object overhead_line {
	name L_1700140292;
	phases ABC;
	length 773.000024736 ft;
	from N_1700094171;
	to N_1700284534;
	configuration L_1700140292_LineConfig;
}

object overhead_line {
	name L_1700107788;
	phases ABC;
	length 34.000001088 ft;
	from N_1700069121;
	to N_1700107890;
	configuration L_1700107788_LineConfig;
}

object overhead_line {
	name L_1700065477;
	phases ABC;
	length 212.000006784 ft;
	from N_1700092791;
	to N_1700064635;
	configuration L_1700065477_LineConfig;
}

object overhead_line {
	name L_1700065476;
	phases AB;
	length 140.00000448 ft;
	from N_1700064633;
	to N_1700064634;
	configuration L_1700065476_LineConfig;
}

object overhead_line {
	name L_1700065475;
	phases AB;
	length 200.0000064 ft;
	from N_1700064632;
	to N_1700064633;
	configuration L_1700065475_LineConfig;
}

object overhead_line {
	name L_1700065474;
	phases AB;
	length 310.00000992 ft;
	from N_1700018996;
	to N_1700064632;
	configuration L_1700065474_LineConfig;
}

object overhead_line {
	name L_1700065479;
	phases ABC;
	length 202.000006464 ft;
	from N_1700119864;
	to N_1700064637;
	configuration L_1700065479_LineConfig;
}

object overhead_line {
	name L_1700065478;
	phases ABC;
	length 464.000014848 ft;
	from N_1700064639;
	to N_1700064636;
	configuration L_1700065478_LineConfig;
}

object overhead_line {
	name L_1700064414;
	phases A;
	length 880.00002816 ft;
	from N_1700066106;
	to N_1700043129;
	configuration L_1700064414_LineConfig;
}

object overhead_line {
	name L_1700052326;
	phases AB;
	length 716.000022912 ft;
	from N_1700092822;
	to N_1700050955;
	configuration L_1700052326_LineConfig;
}

object overhead_line {
	name L_1700120091;
	phases ABC;
	length 194.000006208 ft;
	from N_1700120451;
	to N_1700120901;
	configuration L_1700120091_LineConfig;
}

object overhead_line {
	name L_1700092963;
	phases AB;
	length 199.000006368 ft;
	from N_1700119866;
	to N_1700092811;
	configuration L_1700092963_LineConfig;
}

object overhead_line {
	name L_1700092962;
	phases AB;
	length 262.000008384 ft;
	from N_1700092813;
	to N_1700092810;
	configuration L_1700092962_LineConfig;
}

object overhead_line {
	name L_1700092961;
	phases A;
	length 194.000006208 ft;
	from N_1700092806;
	to N_1700092809;
	configuration L_1700092961_LineConfig;
}

object overhead_line {
	name L_1700092960;
	phases A;
	length 197.000006304 ft;
	from N_1700092809;
	to N_1700092808;
	configuration L_1700092960_LineConfig;
}

object overhead_line {
	name L_1700092967;
	phases ABC;
	length 567.000018144 ft;
	from N_1700064602;
	to N_1700092815;
	configuration L_1700092967_LineConfig;
}

object overhead_line {
	name L_1700092965;
	phases AB;
	length 318.000010176 ft;
	from N_1700092812;
	to N_1700092813;
	configuration L_1700092965_LineConfig;
}

object overhead_line {
	name L_1700092964;
	phases AB;
	length 255.00000816 ft;
	from N_1700092811;
	to N_1700092812;
	configuration L_1700092964_LineConfig;
}

object overhead_line {
	name L_1700092969;
	phases ABC;
	length 230.00000736 ft;
	from N_1700120593;
	to N_1700092817;
	configuration L_1700092969_LineConfig;
}

object overhead_line {
	name L_1700092968;
	phases ABC;
	length 581.000018592 ft;
	from N_1700092815;
	to N_1700092816;
	configuration L_1700092968_LineConfig;
}

object overhead_line {
	name L_1700062824;
	phases ABC;
	length 140.00000448 ft;
	from N_1700009987;
	to N_1700061897;
	configuration L_1700062824_LineConfig;
}

object overhead_line {
	name L_1700062827;
	phases ABC;
	length 227.000007264 ft;
	from N_1700271446;
	to N_1700061900;
	configuration L_1700062827_LineConfig;
}

object overhead_line {
	name L_1700062829;
	phases ABC;
	length 330.00001056 ft;
	from N_1700061901;
	to N_1700061902;
	configuration L_1700062829_LineConfig;
}

object overhead_line {
	name L_1700062828;
	phases ABC;
	length 360.00001152 ft;
	from N_1700096165;
	to N_1700061901;
	configuration L_1700062828_LineConfig;
}

object overhead_line {
	name L_1700062009;
	phases ABC;
	length 470.00001504 ft;
	from N_1700061051;
	to N_1700061050;
	configuration L_1700062009_LineConfig;
}

object overhead_line {
	name L_1700080579;
	phases ABC;
	length 254.000008128 ft;
	from N_1700080091;
	to N_1700080090;
	configuration L_1700080579_LineConfig;
}

object overhead_line {
	name L_1700080578;
	phases ABC;
	length 749.000023968 ft;
	from N_1700080088;
	to N_1700080091;
	configuration L_1700080578_LineConfig;
}

object overhead_line {
	name L_1700080577;
	phases ABC;
	length 1108.00003546 ft;
	from N_1700080087;
	to N_1700080088;
	configuration L_1700080577_LineConfig;
}

object overhead_line {
	name L_1700080576;
	phases ABC;
	length 408.000013056 ft;
	from N_1700080092;
	to N_1700080087;
	configuration L_1700080576_LineConfig;
}

object overhead_line {
	name L_1700094356;
	phases ABC;
	length 956.000030592 ft;
	from N_1700094214;
	to N_1700094215;
	configuration L_1700094356_LineConfig;
}

object overhead_line {
	name L_1700094357;
	phases ABC;
	length 476.000015232 ft;
	from N_1700094218;
	to N_1700094216;
	configuration L_1700094357_LineConfig;
}

object overhead_line {
	name L_1700094355;
	phases ABC;
	length 2328.0000745 ft;
	from N_1700009543;
	to N_1700094214;
	configuration L_1700094355_LineConfig;
}

object overhead_line {
	name L_1700094350;
	phases AB;
	length 626.000020032 ft;
	from N_1700094208;
	to N_1700094209;
	configuration L_1700094350_LineConfig;
}

object overhead_line {
	name L_1700094359;
	phases ABC;
	length 375.000012 ft;
	from N_1700094219;
	to N_1700094218;
	configuration L_1700094359_LineConfig;
}

object overhead_line {
	name L_1700093618;
	phases A;
	length 391.000012512 ft;
	from N_1700093469;
	to N_1700093471;
	configuration L_1700093618_LineConfig;
}

object overhead_line {
	name L_1700093619;
	phases AB;
	length 355.00001136 ft;
	from N_1700093470;
	to N_1700093472;
	configuration L_1700093619_LineConfig;
}

object overhead_line {
	name L_1700093616;
	phases AB;
	length 130.00000416 ft;
	from N_1700093468;
	to N_1700093469;
	configuration L_1700093616_LineConfig;
}

object overhead_line {
	name L_1700093617;
	phases AB;
	length 400.0000128 ft;
	from N_1700093469;
	to N_1700093470;
	configuration L_1700093617_LineConfig;
}

object overhead_line {
	name L_1700093614;
	phases AB;
	length 256.000008192 ft;
	from N_1700093466;
	to N_1700093467;
	configuration L_1700093614_LineConfig;
}

object overhead_line {
	name L_1700093615;
	phases AB;
	length 537.000017184 ft;
	from N_1700093467;
	to N_1700093468;
	configuration L_1700093615_LineConfig;
}

object overhead_line {
	name L_1700093612;
	phases AB;
	length 110.00000352 ft;
	from N_1700121770;
	to N_1700093465;
	configuration L_1700093612_LineConfig;
}

object overhead_line {
	name L_1700093613;
	phases AB;
	length 265.00000848 ft;
	from N_1700093465;
	to N_1700093466;
	configuration L_1700093613_LineConfig;
}

object overhead_line {
	name L_1700093610;
	phases A;
	length 551.000017632 ft;
	from N_1700093464;
	to N_1700093463;
	configuration L_1700093610_LineConfig;
}

object overhead_line {
	name L_1700093188;
	phases ABC;
	length 471.000015072 ft;
	from N_1700093036;
	to N_1700093037;
	configuration L_1700093188_LineConfig;
}

object overhead_line {
	name L_1700093189;
	phases A;
	length 363.000011616 ft;
	from N_1700093035;
	to N_1700093038;
	configuration L_1700093189_LineConfig;
}

object overhead_line {
	name L_1700093186;
	phases A;
	length 777.000024864 ft;
	from N_1700018411;
	to N_1700093035;
	configuration L_1700093186_LineConfig;
}

object overhead_line {
	name L_1700093187;
	phases ABC;
	length 1049.00003357 ft;
	from N_1700093032;
	to N_1700093036;
	configuration L_1700093187_LineConfig;
}

object overhead_line {
	name L_1700093184;
	phases ABC;
	length 30.00000096 ft;
	from N_1700284262;
	to N_1700093033;
	configuration L_1700093184_LineConfig;
}

object overhead_line {
	name L_1700093185;
	phases ABC;
	length 152.000004864 ft;
	from N_1700093032;
	to N_1700093034;
	configuration L_1700093185_LineConfig;
}

object overhead_line {
	name L_1700093182;
	phases A;
	length 141.000004512 ft;
	from N_1700018423;
	to N_1700093031;
	configuration L_1700093182_LineConfig;
}

object overhead_line {
	name L_1700093183;
	phases ABC;
	length 518.000016576 ft;
	from N_1700009952;
	to N_1700093032;
	configuration L_1700093183_LineConfig;
}

object overhead_line {
	name L_1700093180;
	phases ABC;
	length 280.00000896 ft;
	from N_1700093027;
	to N_1700093029;
	configuration L_1700093180_LineConfig;
}

object overhead_line {
	name L_1700093181;
	phases A;
	length 158.000005056 ft;
	from N_1700122234;
	to N_1700093030;
	configuration L_1700093181_LineConfig;
}

object overhead_line {
	name L_1700115296;
	phases ABC;
	length 33.000001056 ft;
	from N_1700285739;
	to N_1700115505;
	configuration L_1700115296_LineConfig;
}

object overhead_line {
	name L_1700122368;
	phases ABC;
	length 72.000002304 ft;
	from N_1700018635;
	to N_1700123657;
	configuration L_1700122368_LineConfig;
}

object overhead_line {
	name L_1700063198;
	phases ABC;
	length 451.000014432 ft;
	from N_1700062301;
	to N_1700062294;
	configuration L_1700063198_LineConfig;
}

object overhead_line {
	name L_1700063190;
	phases ABC;
	length 288.000009216 ft;
	from N_1700062310;
	to N_1700062286;
	configuration L_1700063190_LineConfig;
}

object overhead_line {
	name L_1700093769;
	phases ABC;
	length 198.000006336 ft;
	from N_1700093622;
	to N_1700093623;
	configuration L_1700093769_LineConfig;
}

object overhead_line {
	name L_1700063197;
	phases ABC;
	length 113.000003616 ft;
	from N_1700092797;
	to N_1700062293;
	configuration L_1700063197_LineConfig;
}

object overhead_line {
	name L_1700093762;
	phases ABC;
	length 598.000019136 ft;
	from N_1700093615;
	to N_1700093616;
	configuration L_1700093762_LineConfig;
}

object overhead_line {
	name L_1700093763;
	phases ABC;
	length 315.00001008 ft;
	from N_1700093616;
	to N_1700093617;
	configuration L_1700093763_LineConfig;
}

object overhead_line {
	name L_1700093760;
	phases ABC;
	length 209.000006688 ft;
	from N_1700008986;
	to N_1700093614;
	configuration L_1700093760_LineConfig;
}

object overhead_line {
	name L_1700093761;
	phases ABC;
	length 244.000007808 ft;
	from N_1700093614;
	to N_1700093615;
	configuration L_1700093761_LineConfig;
}

object overhead_line {
	name L_1700093766;
	phases ABC;
	length 233.000007456 ft;
	from N_1700093619;
	to N_1700093620;
	configuration L_1700093766_LineConfig;
}

object overhead_line {
	name L_1700093767;
	phases ABC;
	length 202.000006464 ft;
	from N_1700093619;
	to N_1700093621;
	configuration L_1700093767_LineConfig;
}

object overhead_line {
	name L_1700093764;
	phases ABC;
	length 149.000004768 ft;
	from N_1700093617;
	to N_1700093618;
	configuration L_1700093764_LineConfig;
}

object overhead_line {
	name L_1700093765;
	phases ABC;
	length 299.000009568 ft;
	from N_1700093618;
	to N_1700093619;
	configuration L_1700093765_LineConfig;
}

object overhead_line {
	name L_1700018838;
	phases A;
	length 738.000023616 ft;
	from N_1700093495;
	to N_1700018744;
	configuration L_1700018838_LineConfig;
}

object overhead_line {
	name L_1700018833;
	phases ABC;
	length 1424.00004557 ft;
	from N_1700018739;
	to N_1700018740;
	configuration L_1700018833_LineConfig;
}

object overhead_line {
	name L_1700018832;
	phases ABC;
	length 2870.00009184 ft;
	from N_1700018747;
	to N_1700018739;
	configuration L_1700018832_LineConfig;
}

object overhead_line {
	name L_1700008991;
	phases ABC;
	length 317.000010144 ft;
	from N_1700094221;
	to N_1700009679;
	configuration L_1700008991_LineConfig;
}

object overhead_line {
	name L_1700008993;
	phases ABC;
	length 179.000005728 ft;
	from N_1700080090;
	to N_1700009684;
	configuration L_1700008993_LineConfig;
}

object overhead_line {
	name L_1700008992;
	phases ABC;
	length 386.000012352 ft;
	from N_1700009684;
	to N_1700009543;
	configuration L_1700008992_LineConfig;
}

object overhead_line {
	name L_1700119877;
	phases ABC;
	length 101.000003232 ft;
	from N_1700053211;
	to N_1700120666;
	configuration L_1700119877_LineConfig;
}

object overhead_line {
	name L_1700093726;
	phases AB;
	length 342.000010944 ft;
	from N_1700093581;
	to N_1700093580;
	configuration L_1700093726_LineConfig;
}

object overhead_line {
	name L_1700119875;
	phases ABC;
	length 80.00000256 ft;
	from N_1700078797;
	to N_1700120662;
	configuration L_1700119875_LineConfig;
}

object overhead_line {
	name L_1700119874;
	phases ABC;
	length 150.0000048 ft;
	from N_1700078796;
	to N_1700120661;
	configuration L_1700119874_LineConfig;
}

object overhead_line {
	name L_1700119704;
	phases ABC;
	length 461.000014752 ft;
	from N_1700094585;
	to N_1700120451;
	configuration L_1700119704_LineConfig;
}

object overhead_line {
	name L_1700093727;
	phases AB;
	length 848.000027136 ft;
	from N_1700011441;
	to N_1700093581;
	configuration L_1700093727_LineConfig;
}

object overhead_line {
	name L_1700118870;
	phases ABC;
	length 558.000017856 ft;
	from N_1700094547;
	to N_1700119483;
	configuration L_1700118870_LineConfig;
}

object overhead_line {
	name L_1700094116;
	phases ABC;
	length 581.000018592 ft;
	from N_1700017825;
	to N_1700093971;
	configuration L_1700094116_LineConfig;
}

object overhead_line {
	name L_1700096249;
	phases ABC;
	length 244.000007808 ft;
	from N_1700096148;
	to N_1700096146;
	configuration L_1700096249_LineConfig;
}

object overhead_line {
	name L_1700018161;
	phases ABC;
	length 326.000010432 ft;
	from N_1700024118;
	to N_1700018183;
	configuration L_1700018161_LineConfig;
}

object overhead_line {
	name L_1700018160;
	phases ABC;
	length 550.0000176 ft;
	from N_1700018183;
	to N_1700018181;
	configuration L_1700018160_LineConfig;
}

object overhead_line {
	name L_1700018162;
	phases ABC;
	length 471.000015072 ft;
	from N_1700091744;
	to N_1700018186;
	configuration L_1700018162_LineConfig;
}

object overhead_line {
	name L_1700049093;
	phases ABC;
	length 350.0000112 ft;
	from N_1700011103;
	to N_1700047397;
	configuration L_1700049093_LineConfig;
}

object overhead_line {
	name L_1700093721;
	phases ABC;
	length 232.000007424 ft;
	from N_1700010413;
	to N_1700093575;
	configuration L_1700093721_LineConfig;
}

object overhead_line {
	name L_1700096253;
	phases ABC;
	length 270.00000864 ft;
	from N_1700018378;
	to N_1700096150;
	configuration L_1700096253_LineConfig;
}

object overhead_line {
	name L_1700134406;
	phases ABC;
	length 385.00001232 ft;
	from N_1700123657;
	to N_1700275602;
	configuration L_1700134406_LineConfig;
}

object overhead_line {
	name L_1700018290;
	phases A;
	length 188.000006016 ft;
	from N_1700093486;
	to N_1700018283;
	configuration L_1700018290_LineConfig;
}

object overhead_line {
	name L_1700009801;
	phases ABC;
	length 153.000004896 ft;
	from N_1700010503;
	to N_1700010510;
	configuration L_1700009801_LineConfig;
}

object overhead_line {
	name L_1700009802;
	phases ABC;
	length 232.000007424 ft;
	from N_1700042794;
	to N_1700010503;
	configuration L_1700009802_LineConfig;
}

object overhead_line {
	name L_1700093992;
	phases ABC;
	length 132.000004224 ft;
	from N_1700093844;
	to N_1700093846;
	configuration L_1700093992_LineConfig;
}

object overhead_line {
	name L_1700093994;
	phases ABC;
	length 186.000005952 ft;
	from N_1700093847;
	to N_1700093848;
	configuration L_1700093994_LineConfig;
}

object overhead_line {
	name L_1700093998;
	phases ABC;
	length 336.000010752 ft;
	from N_1700093844;
	to N_1700093852;
	configuration L_1700093998_LineConfig;
}

object overhead_line {
	name L_1700129702;
	phases ABC;
	length 66.000002112 ft;
	from N_1700093388;
	to N_1700270358;
	configuration L_1700129702_LineConfig;
}

object overhead_line {
	name L_1700054439;
	phases ABC;
	length 247.000007904 ft;
	from N_1700093392;
	to N_1700053211;
	configuration L_1700054439_LineConfig;
}

object overhead_line {
	name L_1700054438;
	phases ABC;
	length 352.000011264 ft;
	from N_1700009393;
	to N_1700053210;
	configuration L_1700054438_LineConfig;
}

object overhead_line {
	name L_1700070758;
	phases ABC;
	length 415.00001328 ft;
	from N_1700070126;
	to N_1700070124;
	configuration L_1700070758_LineConfig;
}

object overhead_line {
	name L_1700070759;
	phases ABC;
	length 303.000009696 ft;
	from N_1700070124;
	to N_1700070125;
	configuration L_1700070759_LineConfig;
}

object overhead_line {
	name L_1700009248;
	phases ABC;
	length 33.000001056 ft;
	from N_1700093043;
	to N_1700009948;
	configuration L_1700009248_LineConfig;
}

object overhead_line {
	name L_1700009249;
	phases ABC;
	length 300.0000096 ft;
	from N_1700093042;
	to N_1700009949;
	configuration L_1700009249_LineConfig;
}

object overhead_line {
	name L_1700070754;
	phases ABC;
	length 249.000007968 ft;
	from N_1700070121;
	to N_1700070120;
	configuration L_1700070754_LineConfig;
}

object overhead_line {
	name L_1700009247;
	phases ABC;
	length 872.000027904 ft;
	from N_1700093037;
	to N_1700009947;
	configuration L_1700009247_LineConfig;
}

object overhead_line {
	name L_1700001271;
	phases ABC;
	length 180.00000576 ft;
	from N_1700001446;
	to N_1700001441;
	configuration L_1700001271_LineConfig;
}

object overhead_line {
	name L_1700009245;
	phases AB;
	length 100.0000032 ft;
	from N_1700009937;
	to N_1700009946;
	configuration L_1700009245_LineConfig;
}

object overhead_line {
	name L_1700070750;
	phases ABC;
	length 125.000004 ft;
	from N_1700070117;
	to N_1700070116;
	configuration L_1700070750_LineConfig;
}

object overhead_line {
	name L_1700009243;
	phases ABC;
	length 427.000013664 ft;
	from N_1700069949;
	to N_1700009944;
	configuration L_1700009243_LineConfig;
}

object overhead_line {
	name L_1700070752;
	phases ABC;
	length 444.000014208 ft;
	from N_1700120673;
	to N_1700070118;
	configuration L_1700070752_LineConfig;
}

object overhead_line {
	name L_1700070753;
	phases ABC;
	length 244.000007808 ft;
	from N_1700070118;
	to N_1700070119;
	configuration L_1700070753_LineConfig;
}

object overhead_line {
	name L_1700061968;
	phases ABC;
	length 175.0000056 ft;
	from N_1700009248;
	to N_1700061004;
	configuration L_1700061968_LineConfig;
}

object overhead_line {
	name L_1700091929;
	phases ABC;
	length 36.000001152 ft;
	from N_1700091741;
	to N_1700091740;
	configuration L_1700091929_LineConfig;
}

object overhead_line {
	name L_1700050282;
	phases ABC;
	length 1400.0000448 ft;
	from N_1700001433;
	to N_1700048747;
	configuration L_1700050282_LineConfig;
}

object overhead_line {
	name L_1700008292;
	phases ABC;
	length 420.00001344 ft;
	from N_1700091764;
	to N_1700008931;
	configuration L_1700008292_LineConfig;
}

object overhead_line {
	name L_1700008290;
	phases ABC;
	length 225.0000072 ft;
	from N_1700107890;
	to N_1700008928;
	configuration L_1700008290_LineConfig;
}

object overhead_line {
	name L_1700009240;
	phases ABC;
	length 395.00001264 ft;
	from N_1700093108;
	to N_1700009939;
	configuration L_1700009240_LineConfig;
}

object overhead_line {
	name L_1700018875;
	phases ABC;
	length 192.000006144 ft;
	from N_1700093520;
	to N_1700018784;
	configuration L_1700018875_LineConfig;
}

object overhead_line {
	name L_1700023469;
	phases AB;
	length 468.000014976 ft;
	from N_1700070103;
	to N_1700022700;
	configuration L_1700023469_LineConfig;
}

object overhead_line {
	name L_1700018752;
	phases ABC;
	length 36.000001152 ft;
	from N_1700113960;
	to N_1700018676;
	configuration L_1700018752_LineConfig;
}

object overhead_line {
	name L_1700018753;
	phases ABC;
	length 530.00001696 ft;
	from N_1700072909;
	to N_1700060228;
	configuration L_1700018753_LineConfig;
}

object overhead_line {
	name L_1700092958;
	phases AB;
	length 212.000006784 ft;
	from N_1700092807;
	to N_1700092806;
	configuration L_1700092958_LineConfig;
}

object overhead_line {
	name L_1700092959;
	phases AB;
	length 225.0000072 ft;
	from N_1700092803;
	to N_1700092807;
	configuration L_1700092959_LineConfig;
}

object overhead_line {
	name L_1700092956;
	phases ABC;
	length 187.000005984 ft;
	from N_1700092803;
	to N_1700092804;
	configuration L_1700092956_LineConfig;
}

object overhead_line {
	name L_1700092957;
	phases ABC;
	length 358.000011456 ft;
	from N_1700092804;
	to N_1700092805;
	configuration L_1700092957_LineConfig;
}

object overhead_line {
	name L_1700092954;
	phases ABC;
	length 287.000009184 ft;
	from N_1700010764;
	to N_1700092802;
	configuration L_1700092954_LineConfig;
}

object overhead_line {
	name L_1700092955;
	phases ABC;
	length 163.000005216 ft;
	from N_1700010764;
	to N_1700092803;
	configuration L_1700092955_LineConfig;
}

object overhead_line {
	name L_1700092952;
	phases A;
	length 282.000009024 ft;
	from N_1700092801;
	to N_1700092800;
	configuration L_1700092952_LineConfig;
}

object overhead_line {
	name L_1700092953;
	phases ABC;
	length 577.000018464 ft;
	from N_1700092802;
	to N_1700092801;
	configuration L_1700092953_LineConfig;
}

object overhead_line {
	name L_1700092950;
	phases ABC;
	length 402.000012864 ft;
	from N_1700062286;
	to N_1700092798;
	configuration L_1700092950_LineConfig;
}

object overhead_line {
	name L_1700092951;
	phases ABC;
	length 189.000006048 ft;
	from N_1700092798;
	to N_1700092799;
	configuration L_1700092951_LineConfig;
}

object overhead_line {
	name L_1700062921;
	phases AB;
	length 689.000022048 ft;
	from N_1700061997;
	to N_1700062001;
	configuration L_1700062921_LineConfig;
}

object overhead_line {
	name L_1700091996;
	phases ABC;
	length 272.000008704 ft;
	from N_1700093398;
	to N_1700091809;
	configuration L_1700091996_LineConfig;
}

object overhead_line {
	name L_1700061033;
	phases ABC;
	length 353.000011296 ft;
	from N_1700060041;
	to N_1700054246;
	configuration L_1700061033_LineConfig;
}

object overhead_line {
	name L_1700073497;
	phases ABC;
	length 485.00001552 ft;
	from N_1700018676;
	to N_1700072909;
	configuration L_1700073497_LineConfig;
}

object overhead_line {
	name L_1700091993;
	phases ABC;
	length 232.000007424 ft;
	from N_1700091807;
	to N_1700091806;
	configuration L_1700091993_LineConfig;
}

object overhead_line {
	name L_1700073498;
	phases ABC;
	length 187.000005984 ft;
	from N_1700072915;
	to N_1700072910;
	configuration L_1700073498_LineConfig;
}

object overhead_line {
	name L_1700094345;
	phases ABC;
	length 203.000006496 ft;
	from N_1700001410;
	to N_1700094204;
	configuration L_1700094345_LineConfig;
}

object overhead_line {
	name L_1700091991;
	phases ABC;
	length 65.00000208 ft;
	from N_1700091802;
	to N_1700091804;
	configuration L_1700091991_LineConfig;
}

object overhead_line {
	name L_1700094346;
	phases AB;
	length 303.000009696 ft;
	from N_1700094207;
	to N_1700094205;
	configuration L_1700094346_LineConfig;
}

object overhead_line {
	name L_1700065446;
	phases ABC;
	length 497.000015904 ft;
	from N_1700092805;
	to N_1700064602;
	configuration L_1700065446_LineConfig;
}

object overhead_line {
	name L_1700065447;
	phases AB;
	length 459.000014688 ft;
	from N_1700064604;
	to N_1700064603;
	configuration L_1700065447_LineConfig;
}

object overhead_line {
	name L_1700093822;
	phases ABC;
	length 126.000004032 ft;
	from N_1700093675;
	to N_1700093676;
	configuration L_1700093822_LineConfig;
}

object overhead_line {
	name L_1700093609;
	phases ABC;
	length 260.00000832 ft;
	from N_1700008908;
	to N_1700093462;
	configuration L_1700093609_LineConfig;
}

object overhead_line {
	name L_1700093608;
	phases ABC;
	length 132.000004224 ft;
	from N_1700281934;
	to N_1700093461;
	configuration L_1700093608_LineConfig;
}

object overhead_line {
	name L_1700117198;
	phases AB;
	length 205.00000656 ft;
	from N_1700115419;
	to N_1700117482;
	configuration L_1700117198_LineConfig;
}

object overhead_line {
	name L_1700124562;
	phases AB;
	length 290.00000928 ft;
	from N_1700093134;
	to N_1700264247;
	configuration L_1700124562_LineConfig;
}

object overhead_line {
	name L_1700094658;
	phases AB;
	length 177.000005664 ft;
	from N_1700094527;
	to N_1700094529;
	configuration L_1700094658_LineConfig;
}

object overhead_line {
	name L_1700093601;
	phases AB;
	length 200.0000064 ft;
	from N_1700093453;
	to N_1700093454;
	configuration L_1700093601_LineConfig;
}

object overhead_line {
	name L_1700093600;
	phases AB;
	length 950.0000304 ft;
	from N_1700093448;
	to N_1700093453;
	configuration L_1700093600_LineConfig;
}

object overhead_line {
	name L_1700093603;
	phases ABC;
	length 568.000018176 ft;
	from N_1700093441;
	to N_1700093456;
	configuration L_1700093603_LineConfig;
}

object overhead_line {
	name L_1700093602;
	phases ABC;
	length 115.00000368 ft;
	from N_1700010383;
	to N_1700093455;
	configuration L_1700093602_LineConfig;
}

object overhead_line {
	name L_1700093605;
	phases AB;
	length 286.000009152 ft;
	from N_1700093457;
	to N_1700093458;
	configuration L_1700093605_LineConfig;
}

object overhead_line {
	name L_1700093604;
	phases AB;
	length 114.000003648 ft;
	from N_1700046582;
	to N_1700093457;
	configuration L_1700093604_LineConfig;
}

object overhead_line {
	name L_1700093607;
	phases ABC;
	length 320.00001024 ft;
	from N_1700010012;
	to N_1700093460;
	configuration L_1700093607_LineConfig;
}

object overhead_line {
	name L_1700093606;
	phases ABC;
	length 150.0000048 ft;
	from N_1700010009;
	to N_1700093459;
	configuration L_1700093606_LineConfig;
}

object overhead_line {
	name L_1700093199;
	phases ABC;
	length 171.000005472 ft;
	from N_1700093051;
	to N_1700093048;
	configuration L_1700093199_LineConfig;
}

object overhead_line {
	name L_1700093198;
	phases ABC;
	length 434.000013888 ft;
	from N_1700103481;
	to N_1700093047;
	configuration L_1700093198_LineConfig;
}

object overhead_line {
	name L_1700093191;
	phases A;
	length 383.000012256 ft;
	from N_1700093039;
	to N_1700093040;
	configuration L_1700093191_LineConfig;
}

object overhead_line {
	name L_1700093190;
	phases A;
	length 424.000013568 ft;
	from N_1700093038;
	to N_1700093039;
	configuration L_1700093190_LineConfig;
}

object overhead_line {
	name L_1700093193;
	phases ABC;
	length 250.000008 ft;
	from N_1700009948;
	to N_1700093042;
	configuration L_1700093193_LineConfig;
}

object overhead_line {
	name L_1700093192;
	phases ABC;
	length 421.000013472 ft;
	from N_1700018422;
	to N_1700093041;
	configuration L_1700093192_LineConfig;
}

object overhead_line {
	name L_1700093194;
	phases ABC;
	length 107.000003424 ft;
	from N_1700093044;
	to N_1700093043;
	configuration L_1700093194_LineConfig;
}

object overhead_line {
	name L_1700093197;
	phases ABC;
	length 60.00000192 ft;
	from N_1700093045;
	to N_1700093044;
	configuration L_1700093197_LineConfig;
}

object overhead_line {
	name L_1700093196;
	phases ABC;
	length 280.00000896 ft;
	from N_1700009947;
	to N_1700093045;
	configuration L_1700093196_LineConfig;
}

object overhead_line {
	name L_1700017962;
	phases ABC;
	length 767.000024544 ft;
	from N_1700073631;
	to N_1700018012;
	configuration L_1700017962_LineConfig;
}

object overhead_line {
	name L_1700017968;
	phases A;
	length 252.000008064 ft;
	from N_1700096109;
	to N_1700018016;
	configuration L_1700017968_LineConfig;
}

object overhead_line {
	name L_1700008858;
	phases ABC;
	length 510.00001632 ft;
	from N_1700009537;
	to N_1700009541;
	configuration L_1700008858_LineConfig;
}

object overhead_line {
	name L_1700093774;
	phases ABC;
	length 230.00000736 ft;
	from N_1700093632;
	to N_1700093628;
	configuration L_1700093774_LineConfig;
}

object overhead_line {
	name L_1700093777;
	phases AB;
	length 622.000019904 ft;
	from N_1700093627;
	to N_1700093631;
	configuration L_1700093777_LineConfig;
}

object overhead_line {
	name L_1700093776;
	phases ABC;
	length 145.00000464 ft;
	from N_1700093635;
	to N_1700093630;
	configuration L_1700093776_LineConfig;
}

object overhead_line {
	name L_1700093771;
	phases ABC;
	length 225.0000072 ft;
	from N_1700093624;
	to N_1700093625;
	configuration L_1700093771_LineConfig;
}

object overhead_line {
	name L_1700093770;
	phases ABC;
	length 250.000008 ft;
	from N_1700093622;
	to N_1700093624;
	configuration L_1700093770_LineConfig;
}

object overhead_line {
	name L_1700093773;
	phases AB;
	length 163.000005216 ft;
	from N_1700011453;
	to N_1700093627;
	configuration L_1700093773_LineConfig;
}

object overhead_line {
	name L_1700093772;
	phases ABC;
	length 205.00000656 ft;
	from N_1700093625;
	to N_1700093626;
	configuration L_1700093772_LineConfig;
}

object overhead_line {
	name L_1700093779;
	phases ABC;
	length 245.00000784 ft;
	from N_1700093634;
	to N_1700093633;
	configuration L_1700093779_LineConfig;
}

object overhead_line {
	name L_1700093778;
	phases ABC;
	length 204.000006528 ft;
	from N_1700093633;
	to N_1700093632;
	configuration L_1700093778_LineConfig;
}

object overhead_line {
	name L_1700093285;
	phases A;
	length 1798.00005754 ft;
	from N_1700009040;
	to N_1700093135;
	configuration L_1700093285_LineConfig;
}

object overhead_line {
	name L_1700093284;
	phases AB;
	length 3190.00010208 ft;
	from N_1700264246;
	to N_1700093134;
	configuration L_1700093284_LineConfig;
}

object overhead_line {
	name L_1700093281;
	phases AB;
	length 1642.00005254 ft;
	from N_1700011431;
	to N_1700093131;
	configuration L_1700093281_LineConfig;
}

object overhead_line {
	name L_1700093283;
	phases AB;
	length 191.000006112 ft;
	from N_1700082890;
	to N_1700093133;
	configuration L_1700093283_LineConfig;
}

object overhead_line {
	name L_1700093282;
	phases AB;
	length 273.000008736 ft;
	from N_1700093131;
	to N_1700093132;
	configuration L_1700093282_LineConfig;
}

object overhead_line {
	name L_1700018802;
	phases AB;
	length 355.00001136 ft;
	from N_1700093559;
	to N_1700018711;
	configuration L_1700018802_LineConfig;
}

object overhead_line {
	name L_1700018800;
	phases AB;
	length 662.000021184 ft;
	from N_1700069488;
	to N_1700018708;
	configuration L_1700018800_LineConfig;
}

object overhead_line {
	name L_1700018806;
	phases C;
	length 400.0000128 ft;
	from N_1700093478;
	to N_1700018714;
	configuration L_1700018806_LineConfig;
}

object overhead_line {
	name L_1700018804;
	phases C;
	length 177.000005664 ft;
	from N_1700087546;
	to N_1700018712;
	configuration L_1700018804_LineConfig;
}

object overhead_line {
	name L_1700018805;
	phases C;
	length 395.00001264 ft;
	from N_1700087551;
	to N_1700018713;
	configuration L_1700018805_LineConfig;
}

object overhead_line {
	name L_1700092004;
	phases ABC;
	length 122.000003904 ft;
	from N_1700091819;
	to N_1700091818;
	configuration L_1700092004_LineConfig;
}

object overhead_line {
	name L_1700092005;
	phases ABC;
	length 254.000008128 ft;
	from N_1700091816;
	to N_1700091819;
	configuration L_1700092005_LineConfig;
}

object overhead_line {
	name L_1700092000;
	phases ABC;
	length 672.000021504 ft;
	from N_1700062904;
	to N_1700091813;
	configuration L_1700092000_LineConfig;
}

object overhead_line {
	name L_1700092001;
	phases ABC;
	length 140.00000448 ft;
	from N_1700011094;
	to N_1700091814;
	configuration L_1700092001_LineConfig;
}

object overhead_line {
	name L_1700092002;
	phases ABC;
	length 735.00002352 ft;
	from N_1700011106;
	to N_1700091815;
	configuration L_1700092002_LineConfig;
}

object overhead_line {
	name L_1700092003;
	phases ABC;
	length 597.000019104 ft;
	from N_1700091802;
	to N_1700091816;
	configuration L_1700092003_LineConfig;
}

object overhead_line {
	name L_1700096259;
	phases ABC;
	length 112.000003584 ft;
	from N_1700096154;
	to N_1700096157;
	configuration L_1700096259_LineConfig;
}

object overhead_line {
	name L_1700096258;
	phases ABC;
	length 184.000005888 ft;
	from N_1700018895;
	to N_1700096156;
	configuration L_1700096258_LineConfig;
}

object overhead_line {
	name L_1700091926;
	phases ABC;
	length 190.00000608 ft;
	from N_1700091739;
	to N_1700091737;
	configuration L_1700091926_LineConfig;
}

object overhead_line {
	name L_1700091927;
	phases ABC;
	length 195.00000624 ft;
	from N_1700091737;
	to N_1700091738;
	configuration L_1700091927_LineConfig;
}

object overhead_line {
	name L_1700091925;
	phases ABC;
	length 570.00001824 ft;
	from N_1700024119;
	to N_1700091736;
	configuration L_1700091925_LineConfig;
}

object overhead_line {
	name L_1700096251;
	phases ABC;
	length 236.000007552 ft;
	from N_1700096147;
	to N_1700096148;
	configuration L_1700096251_LineConfig;
}

object overhead_line {
	name L_1700096250;
	phases ABC;
	length 480.00001536 ft;
	from N_1700096150;
	to N_1700096147;
	configuration L_1700096250_LineConfig;
}

object overhead_line {
	name L_1700091928;
	phases ABC;
	length 190.00000608 ft;
	from N_1700091736;
	to N_1700091739;
	configuration L_1700091928_LineConfig;
}

object overhead_line {
	name L_1700096252;
	phases ABC;
	length 81.000002592 ft;
	from N_1700096146;
	to N_1700096149;
	configuration L_1700096252_LineConfig;
}

object overhead_line {
	name L_1700096255;
	phases ABC;
	length 246.000007872 ft;
	from N_1700096155;
	to N_1700096153;
	configuration L_1700096255_LineConfig;
}

object overhead_line {
	name L_1700096254;
	phases ABC;
	length 230.00000736 ft;
	from N_1700018889;
	to N_1700096151;
	configuration L_1700096254_LineConfig;
}

object overhead_line {
	name L_1700096257;
	phases ABC;
	length 204.000006528 ft;
	from N_1700096156;
	to N_1700096155;
	configuration L_1700096257_LineConfig;
}

object overhead_line {
	name L_1700096256;
	phases ABC;
	length 133.000004256 ft;
	from N_1700096153;
	to N_1700096154;
	configuration L_1700096256_LineConfig;
}

object overhead_line {
	name L_1700083316;
	phases AB;
	length 778.000024896 ft;
	from N_1700018946;
	to N_1700082890;
	configuration L_1700083316_LineConfig;
}

object overhead_line {
	name L_1700008078;
	phases ABC;
	length 272.000008704 ft;
	from N_1700063764;
	to N_1700008715;
	configuration L_1700008078_LineConfig;
}

object overhead_line {
	name L_1700083555;
	phases AB;
	length 259.000008288 ft;
	from N_1700083138;
	to N_1700083135;
	configuration L_1700083555_LineConfig;
}

object overhead_line {
	name L_1700083557;
	phases AB;
	length 268.000008576 ft;
	from N_1700083139;
	to N_1700083138;
	configuration L_1700083557_LineConfig;
}

object overhead_line {
	name L_1700083550;
	phases ABC;
	length 489.000015648 ft;
	from N_1700073631;
	to N_1700083130;
	configuration L_1700083550_LineConfig;
}

object overhead_line {
	name L_1700083558;
	phases AB;
	length 337.000010784 ft;
	from N_1700073631;
	to N_1700083139;
	configuration L_1700083558_LineConfig;
}

object overhead_line {
	name L_1700056804;
	phases ABC;
	length 190.00000608 ft;
	from N_1700094681;
	to N_1700055674;
	configuration L_1700056804_LineConfig;
}

object overhead_line {
	name L_1700056805;
	phases AB;
	length 923.000029536 ft;
	from N_1700055674;
	to N_1700055675;
	configuration L_1700056805_LineConfig;
}

object overhead_line {
	name L_1700133225;
	phases ABC;
	length 638.000020416 ft;
	from N_1700008890;
	to N_1700274285;
	configuration L_1700133225_LineConfig;
}

object overhead_line {
	name L_1700009259;
	phases C;
	length 70.00000224 ft;
	from N_1700009960;
	to N_1700009963;
	configuration L_1700009259_LineConfig;
}

object overhead_line {
	name L_1700009258;
	phases A;
	length 50.0000016 ft;
	from N_1700009959;
	to N_1700009962;
	configuration L_1700009258_LineConfig;
}

object overhead_line {
	name L_1700070749;
	phases AB;
	length 167.000005344 ft;
	from N_1700119948;
	to N_1700070115;
	configuration L_1700070749_LineConfig;
}

object overhead_line {
	name L_1700070748;
	phases ABC;
	length 130.00000416 ft;
	from N_1700065024;
	to N_1700070114;
	configuration L_1700070748_LineConfig;
}

object overhead_line {
	name L_1700070747;
	phases ABC;
	length 181.000005792 ft;
	from N_1700065023;
	to N_1700070113;
	configuration L_1700070747_LineConfig;
}

object overhead_line {
	name L_1700009250;
	phases ABC;
	length 220.00000704 ft;
	from N_1700009948;
	to N_1700009950;
	configuration L_1700009250_LineConfig;
}

object overhead_line {
	name L_1700070745;
	phases ABC;
	length 723.000023136 ft;
	from N_1700022697;
	to N_1700070111;
	configuration L_1700070745_LineConfig;
}

object overhead_line {
	name L_1700070744;
	phases ABC;
	length 89.000002848 ft;
	from N_1700008905;
	to N_1700070110;
	configuration L_1700070744_LineConfig;
}

object overhead_line {
	name L_1700070743;
	phases AB;
	length 340.00001088 ft;
	from N_1700070108;
	to N_1700070109;
	configuration L_1700070743_LineConfig;
}

object overhead_line {
	name L_1700070742;
	phases AB;
	length 128.000004096 ft;
	from N_1700070107;
	to N_1700070108;
	configuration L_1700070742_LineConfig;
}

object overhead_line {
	name L_1700070741;
	phases ABC;
	length 628.000020096 ft;
	from N_1700008904;
	to N_1700070107;
	configuration L_1700070741_LineConfig;
}

object overhead_line {
	name L_1700070740;
	phases AB;
	length 241.000007712 ft;
	from N_1700070105;
	to N_1700070106;
	configuration L_1700070740_LineConfig;
}

object overhead_line {
	name L_1700068422;
	phases A;
	length 484.000015488 ft;
	from N_1700067718;
	to N_1700067719;
	configuration L_1700068422_LineConfig;
}

object overhead_line {
	name L_1700068421;
	phases A;
	length 379.000012128 ft;
	from N_1700120139;
	to N_1700067718;
	configuration L_1700068421_LineConfig;
}

object overhead_line {
	name L_1700068420;
	phases A;
	length 275.0000088 ft;
	from N_1700067719;
	to N_1700067717;
	configuration L_1700068420_LineConfig;
}

object overhead_line {
	name L_1700009091;
	phases AB;
	length 225.0000072 ft;
	from N_1700084087;
	to N_1700009783;
	configuration L_1700009091_LineConfig;
}

object overhead_line {
	name L_1700019329;
	phases ABC;
	length 140.00000448 ft;
	from N_1700018424;
	to N_1700019155;
	configuration L_1700019329_LineConfig;
}

object overhead_line {
	name L_1700009094;
	phases AB;
	length 2872.0000919 ft;
	from N_1700093571;
	to N_1700009792;
	configuration L_1700009094_LineConfig;
}

object overhead_line {
	name L_1700092934;
	phases AB;
	length 630.00002016 ft;
	from N_1700050955;
	to N_1700092782;
	configuration L_1700092934_LineConfig;
}

object overhead_line {
	name L_1700057374;
	phases ABC;
	length 191.000006112 ft;
	from N_1700094669;
	to N_1700056289;
	configuration L_1700057374_LineConfig;
}

object overhead_line {
	name L_1700008289;
	phases ABC;
	length 650.0000208 ft;
	from N_1700091786;
	to N_1700069121;
	configuration L_1700008289_LineConfig;
}

object overhead_line {
	name L_1700008288;
	phases ABC;
	length 549.000017568 ft;
	from N_1700091778;
	to N_1700008926;
	configuration L_1700008288_LineConfig;
}

object overhead_line {
	name L_1700094030;
	phases AB;
	length 120.00000384 ft;
	from N_1700093885;
	to N_1700093884;
	configuration L_1700094030_LineConfig;
}

object overhead_line {
	name L_1700008281;
	phases ABC;
	length 300.0000096 ft;
	from N_1700008914;
	to N_1700008919;
	configuration L_1700008281_LineConfig;
}

object overhead_line {
	name L_1700008287;
	phases AB;
	length 466.000014912 ft;
	from N_1700070470;
	to N_1700008925;
	configuration L_1700008287_LineConfig;
}

object overhead_line {
	name L_1700019036;
	phases ABC;
	length 308.000009856 ft;
	from N_1700096169;
	to N_1700018900;
	configuration L_1700019036_LineConfig;
}

object overhead_line {
	name L_1700019030;
	phases ABC;
	length 450.0000144 ft;
	from N_1700018891;
	to N_1700018892;
	configuration L_1700019030_LineConfig;
}

object overhead_line {
	name L_1700019031;
	phases ABC;
	length 183.000005856 ft;
	from N_1700096167;
	to N_1700018893;
	configuration L_1700019031_LineConfig;
}

object overhead_line {
	name L_1700019032;
	phases ABC;
	length 230.00000736 ft;
	from N_1700061904;
	to N_1700009890;
	configuration L_1700019032_LineConfig;
}

object overhead_line {
	name L_1700019033;
	phases ABC;
	length 130.00000416 ft;
	from N_1700048112;
	to N_1700018885;
	configuration L_1700019033_LineConfig;
}

object overhead_line {
	name L_1700018742;
	phases ABC;
	length 152.000004864 ft;
	from N_1700093080;
	to N_1700021648;
	configuration L_1700018742_LineConfig;
}

object overhead_line {
	name L_1700092949;
	phases ABC;
	length 260.00000832 ft;
	from N_1700093860;
	to N_1700092797;
	configuration L_1700092949_LineConfig;
}

object overhead_line {
	name L_1700092948;
	phases AB;
	length 516.000016512 ft;
	from N_1700119865;
	to N_1700092795;
	configuration L_1700092948_LineConfig;
}

object overhead_line {
	name L_1700092941;
	phases AB;
	length 205.00000656 ft;
	from N_1700092788;
	to N_1700092789;
	configuration L_1700092941_LineConfig;
}

object overhead_line {
	name L_1700092940;
	phases AB;
	length 750.000024 ft;
	from N_1700120767;
	to N_1700092788;
	configuration L_1700092940_LineConfig;
}

object overhead_line {
	name L_1700092943;
	phases ABC;
	length 319.000010208 ft;
	from N_1700092793;
	to N_1700092791;
	configuration L_1700092943_LineConfig;
}

object overhead_line {
	name L_1700092942;
	phases ABC;
	length 206.000006592 ft;
	from N_1700062310;
	to N_1700092790;
	configuration L_1700092942_LineConfig;
}

object overhead_line {
	name L_1700092945;
	phases ABC;
	length 128.000004096 ft;
	from N_1700010763;
	to N_1700092793;
	configuration L_1700092945_LineConfig;
}

object overhead_line {
	name L_1700092944;
	phases ABC;
	length 396.000012672 ft;
	from N_1700064635;
	to N_1700092792;
	configuration L_1700092944_LineConfig;
}

object overhead_line {
	name L_1700092946;
	phases ABC;
	length 132.000004224 ft;
	from N_1700024037;
	to N_1700092794;
	configuration L_1700092946_LineConfig;
}

object overhead_line {
	name L_1700079304;
	phases AB;
	length 355.00001136 ft;
	from N_1700078801;
	to N_1700078800;
	configuration L_1700079304_LineConfig;
}

object overhead_line {
	name L_1700079306;
	phases ABC;
	length 310.00000992 ft;
	from N_1700120223;
	to N_1700078801;
	configuration L_1700079306_LineConfig;
}

object overhead_line {
	name L_1700079300;
	phases ABC;
	length 465.00001488 ft;
	from N_1700093391;
	to N_1700078796;
	configuration L_1700079300_LineConfig;
}

object overhead_line {
	name L_1700079301;
	phases ABC;
	length 232.000007424 ft;
	from N_1700078796;
	to N_1700078797;
	configuration L_1700079301_LineConfig;
}

object overhead_line {
	name L_1700079302;
	phases ABC;
	length 208.000006656 ft;
	from N_1700078799;
	to N_1700078798;
	configuration L_1700079302_LineConfig;
}

object overhead_line {
	name L_1700079303;
	phases ABC;
	length 278.000008896 ft;
	from N_1700120224;
	to N_1700078799;
	configuration L_1700079303_LineConfig;
}

object overhead_line {
	name L_1700094084;
	phases ABC;
	length 213.000006816 ft;
	from N_1700120145;
	to N_1700093938;
	configuration L_1700094084_LineConfig;
}

object overhead_line {
	name L_1700094085;
	phases ABC;
	length 77.000002464 ft;
	from N_1700024037;
	to N_1700093939;
	configuration L_1700094085_LineConfig;
}

object overhead_line {
	name L_1700094082;
	phases AB;
	length 481.000015392 ft;
	from N_1700093935;
	to N_1700093936;
	configuration L_1700094082_LineConfig;
}

object overhead_line {
	name L_1700094083;
	phases ABC;
	length 221.000007072 ft;
	from N_1700011455;
	to N_1700093937;
	configuration L_1700094083_LineConfig;
}

object overhead_line {
	name L_1700094081;
	phases AB;
	length 53.000001696 ft;
	from N_1700120147;
	to N_1700093935;
	configuration L_1700094081_LineConfig;
}

object overhead_line {
	name L_1700120767;
	phases ABC;
	length 298.000009536 ft;
	from N_1700091782;
	to N_1700121704;
	configuration L_1700120767_LineConfig;
}

object overhead_line {
	name L_1700009714;
	phases ABC;
	length 242.000007744 ft;
	from N_1700093576;
	to N_1700010419;
	configuration L_1700009714_LineConfig;
}

object overhead_line {
	name L_1700009716;
	phases ABC;
	length 1075.0000344 ft;
	from N_1700093603;
	to N_1700010413;
	configuration L_1700009716_LineConfig;
}

object overhead_line {
	name L_1700009717;
	phases AB;
	length 80.00000256 ft;
	from N_1700010414;
	to N_1700010421;
	configuration L_1700009717_LineConfig;
}

object overhead_line {
	name L_1700009718;
	phases ABC;
	length 260.00000832 ft;
	from N_1700010415;
	to N_1700010414;
	configuration L_1700009718_LineConfig;
}

object overhead_line {
	name L_1700009719;
	phases ABC;
	length 122.000003904 ft;
	from N_1700010415;
	to N_1700010416;
	configuration L_1700009719_LineConfig;
}

object overhead_line {
	name L_1700065451;
	phases AB;
	length 234.000007488 ft;
	from N_1700064603;
	to N_1700064607;
	configuration L_1700065451_LineConfig;
}

object overhead_line {
	name L_1700065450;
	phases AB;
	length 338.000010816 ft;
	from N_1700064605;
	to N_1700064606;
	configuration L_1700065450_LineConfig;
}

object overhead_line {
	name L_1700065452;
	phases AB;
	length 397.000012704 ft;
	from N_1700064607;
	to N_1700064608;
	configuration L_1700065452_LineConfig;
}

object overhead_line {
	name L_1700093164;
	phases ABC;
	length 311.000009952 ft;
	from N_1700093010;
	to N_1700093013;
	configuration L_1700093164_LineConfig;
}

object overhead_line {
	name L_1700093165;
	phases ABC;
	length 110.00000352 ft;
	from N_1700093015;
	to N_1700093014;
	configuration L_1700093165_LineConfig;
}

object overhead_line {
	name L_1700093166;
	phases ABC;
	length 120.00000384 ft;
	from N_1700093013;
	to N_1700093015;
	configuration L_1700093166_LineConfig;
}

object overhead_line {
	name L_1700093161;
	phases ABC;
	length 126.000004032 ft;
	from N_1700018880;
	to N_1700093010;
	configuration L_1700093161_LineConfig;
}

object overhead_line {
	name L_1700093162;
	phases ABC;
	length 110.00000352 ft;
	from N_1700284259;
	to N_1700093011;
	configuration L_1700093162_LineConfig;
}

object overhead_line {
	name L_1700093168;
	phases ABC;
	length 120.00000384 ft;
	from N_1700093013;
	to N_1700093017;
	configuration L_1700093168_LineConfig;
}

object overhead_line {
	name L_1700093169;
	phases A;
	length 338.000010816 ft;
	from N_1700068003;
	to N_1700093018;
	configuration L_1700093169_LineConfig;
}

object overhead_line {
	name L_1700017759;
	phases ABC;
	length 1080.00003456 ft;
	from N_1700017817;
	to N_1700017820;
	configuration L_1700017759_LineConfig;
}

object overhead_line {
	name L_1700017758;
	phases ABC;
	length 1460.00004672 ft;
	from N_1700093538;
	to N_1700093534;
	configuration L_1700017758_LineConfig;
}

object overhead_line {
	name L_1700017757;
	phases ABC;
	length 608.000019456 ft;
	from N_1700093532;
	to N_1700017815;
	configuration L_1700017757_LineConfig;
}

object overhead_line {
	name L_1700017756;
	phases ABC;
	length 26.000000832 ft;
	from N_1700093673;
	to N_1700017814;
	configuration L_1700017756_LineConfig;
}

object overhead_line {
	name L_1700017755;
	phases ABC;
	length 1051.00003363 ft;
	from N_1700017814;
	to N_1700093629;
	configuration L_1700017755_LineConfig;
}

object overhead_line {
	name L_1700017754;
	phases ABC;
	length 414.000013248 ft;
	from N_1700093629;
	to N_1700000078;
	configuration L_1700017754_LineConfig;
}

object overhead_line {
	name L_1700094713;
	phases ABC;
	length 41.000001312 ft;
	from N_1700048747;
	to N_1700094585;
	configuration L_1700094713_LineConfig;
}

object overhead_line {
	name L_1700093700;
	phases ABC;
	length 873.000027936 ft;
	from N_1700093552;
	to N_1700093554;
	configuration L_1700093700_LineConfig;
}

object overhead_line {
	name L_1700093701;
	phases AB;
	length 287.000009184 ft;
	from N_1700009971;
	to N_1700093555;
	configuration L_1700093701_LineConfig;
}

object overhead_line {
	name L_1700093702;
	phases ABC;
	length 265.00000848 ft;
	from N_1700009970;
	to N_1700093556;
	configuration L_1700093702_LineConfig;
}

object overhead_line {
	name L_1700093703;
	phases ABC;
	length 257.000008224 ft;
	from N_1700008893;
	to N_1700093557;
	configuration L_1700093703_LineConfig;
}

object overhead_line {
	name L_1700093704;
	phases AB;
	length 725.0000232 ft;
	from N_1700093555;
	to N_1700093558;
	configuration L_1700093704_LineConfig;
}

object overhead_line {
	name L_1700093705;
	phases AB;
	length 724.000023168 ft;
	from N_1700093558;
	to N_1700093559;
	configuration L_1700093705_LineConfig;
}

object overhead_line {
	name L_1700093706;
	phases ABC;
	length 320.00001024 ft;
	from N_1700065919;
	to N_1700093560;
	configuration L_1700093706_LineConfig;
}

object overhead_line {
	name L_1700093707;
	phases ABC;
	length 205.00000656 ft;
	from N_1700093560;
	to N_1700093561;
	configuration L_1700093707_LineConfig;
}

object overhead_line {
	name L_1700093708;
	phases AB;
	length 135.00000432 ft;
	from N_1700119937;
	to N_1700093562;
	configuration L_1700093708_LineConfig;
}

object overhead_line {
	name L_1700093709;
	phases AB;
	length 830.00002656 ft;
	from N_1700093562;
	to N_1700093563;
	configuration L_1700093709_LineConfig;
}

object overhead_line {
	name L_1700047125;
	phases ABC;
	length 89.000002848 ft;
	from N_1700018032;
	to N_1700045705;
	configuration L_1700047125_LineConfig;
}

object overhead_line {
	name L_1700018814;
	phases A;
	length 353.000011296 ft;
	from N_1700093040;
	to N_1700018721;
	configuration L_1700018814_LineConfig;
}

object overhead_line {
	name L_1700018812;
	phases AB;
	length 289.000009248 ft;
	from N_1700093084;
	to N_1700018725;
	configuration L_1700018812_LineConfig;
}

object overhead_line {
	name L_1700018818;
	phases A;
	length 448.000014336 ft;
	from N_1700093030;
	to N_1700018728;
	configuration L_1700018818_LineConfig;
}

object overhead_line {
	name L_1700137995;
	phases ABC;
	length 156.000004992 ft;
	from N_1700093062;
	to N_1700280331;
	configuration L_1700137995_LineConfig;
}

object overhead_line {
	name L_1700010384;
	phases ABC;
	length 641.000020512 ft;
	from N_1700092711;
	to N_1700011089;
	configuration L_1700010384_LineConfig;
}

object overhead_line {
	name L_1700018013;
	phases AB;
	length 470.00001504 ft;
	from N_1700116702;
	to N_1700018066;
	configuration L_1700018013_LineConfig;
}

object overhead_line {
	name L_1700096217;
	phases A;
	length 171.000005472 ft;
	from N_1700096107;
	to N_1700096108;
	configuration L_1700096217_LineConfig;
}

object overhead_line {
	name L_1700018157;
	phases ABC;
	length 413.000013216 ft;
	from N_1700060732;
	to N_1700018185;
	configuration L_1700018157_LineConfig;
}

object overhead_line {
	name L_1700009398;
	phases ABC;
	length 249.000007968 ft;
	from N_1700111798;
	to N_1700010104;
	configuration L_1700009398_LineConfig;
}

object overhead_line {
	name L_1700111629;
	phases ABC;
	length 103.000003296 ft;
	from N_1700018949;
	to N_1700111784;
	configuration L_1700111629_LineConfig;
}

object overhead_line {
	name L_1700118522;
	phases ABC;
	length 250.000008 ft;
	from N_1700119079;
	to N_1700119080;
	configuration L_1700118522_LineConfig;
}

object overhead_line {
	name L_1700118521;
	phases ABC;
	length 100.0000032 ft;
	from N_1700119854;
	to N_1700119079;
	configuration L_1700118521_LineConfig;
}

object overhead_line {
	name L_1700018158;
	phases ABC;
	length 600.0000192 ft;
	from N_1700022789;
	to N_1700018182;
	configuration L_1700018158_LineConfig;
}

object overhead_line {
	name L_1700018159;
	phases ABC;
	length 994.000031808 ft;
	from N_1700018181;
	to N_1700010511;
	configuration L_1700018159_LineConfig;
}

object overhead_line {
	name L_1700091939;
	phases AB;
	length 201.000006432 ft;
	from N_1700091749;
	to N_1700091750;
	configuration L_1700091939_LineConfig;
}

object overhead_line {
	name L_1700091938;
	phases ABC;
	length 290.00000928 ft;
	from N_1700120862;
	to N_1700091749;
	configuration L_1700091938_LineConfig;
}

object overhead_line {
	name L_1700091935;
	phases ABC;
	length 308.000009856 ft;
	from N_1700091749;
	to N_1700091746;
	configuration L_1700091935_LineConfig;
}

object overhead_line {
	name L_1700091934;
	phases ABC;
	length 510.00001632 ft;
	from N_1700118995;
	to N_1700091745;
	configuration L_1700091934_LineConfig;
}

object overhead_line {
	name L_1700091937;
	phases ABC;
	length 952.000030464 ft;
	from N_1700120236;
	to N_1700091748;
	configuration L_1700091937_LineConfig;
}

object overhead_line {
	name L_1700091936;
	phases ABC;
	length 334.000010688 ft;
	from N_1700122977;
	to N_1700091747;
	configuration L_1700091936_LineConfig;
}

object overhead_line {
	name L_1700091931;
	phases ABC;
	length 647.000020704 ft;
	from N_1700091743;
	to N_1700091742;
	configuration L_1700091931_LineConfig;
}

object overhead_line {
	name L_1700091930;
	phases ABC;
	length 546.000017472 ft;
	from N_1700018183;
	to N_1700091741;
	configuration L_1700091930_LineConfig;
}

object overhead_line {
	name L_1700083549;
	phases ABC;
	length 593.000018976 ft;
	from N_1700009392;
	to N_1700083129;
	configuration L_1700083549_LineConfig;
}

object overhead_line {
	name L_1700091932;
	phases ABC;
	length 125.000004 ft;
	from N_1700018181;
	to N_1700091743;
	configuration L_1700091932_LineConfig;
}

object overhead_line {
	name L_1700010067;
	phases AB;
	length 2340.00007488 ft;
	from N_1700010759;
	to N_1700010756;
	configuration L_1700010067_LineConfig;
}

object overhead_line {
	name L_1700010069;
	phases AB;
	length 387.000012384 ft;
	from N_1700092784;
	to N_1700010758;
	configuration L_1700010069_LineConfig;
}

object overhead_line {
	name L_1700001251;
	phases ABC;
	length 229.000007328 ft;
	from N_1700094237;
	to N_1700001435;
	configuration L_1700001251_LineConfig;
}

object overhead_line {
	name L_1700001253;
	phases ABC;
	length 308.000009856 ft;
	from N_1700001428;
	to N_1700001427;
	configuration L_1700001253_LineConfig;
}

object overhead_line {
	name L_1700001252;
	phases ABC;
	length 184.000005888 ft;
	from N_1700001427;
	to N_1700001426;
	configuration L_1700001252_LineConfig;
}

object overhead_line {
	name L_1700001255;
	phases ABC;
	length 240.00000768 ft;
	from N_1700045477;
	to N_1700001428;
	configuration L_1700001255_LineConfig;
}

object overhead_line {
	name L_1700001254;
	phases ABC;
	length 187.000005984 ft;
	from N_1700094240;
	to N_1700001429;
	configuration L_1700001254_LineConfig;
}

object overhead_line {
	name L_1700001257;
	phases ABC;
	length 622.000019904 ft;
	from N_1700001430;
	to N_1700001417;
	configuration L_1700001257_LineConfig;
}

object overhead_line {
	name L_1700001256;
	phases ABC;
	length 542.000017344 ft;
	from N_1700058659;
	to N_1700001431;
	configuration L_1700001256_LineConfig;
}

object overhead_line {
	name L_1700001259;
	phases ABC;
	length 41.000001312 ft;
	from N_1700001431;
	to N_1700001433;
	configuration L_1700001259_LineConfig;
}

object overhead_line {
	name L_1700001258;
	phases ABC;
	length 250.000008 ft;
	from N_1700001432;
	to N_1700001430;
	configuration L_1700001258_LineConfig;
}

object overhead_line {
	name L_1700129421;
	phases ABC;
	length 54.000001728 ft;
	from N_1700094542;
	to N_1700270041;
	configuration L_1700129421_LineConfig;
}

object overhead_line {
	name L_1700120970;
	phases ABC;
	length 282.000009024 ft;
	from N_1700091746;
	to N_1700121940;
	configuration L_1700120970_LineConfig;
}

object overhead_line {
	name L_1700023848;
	phases AB;
	length 301.000009632 ft;
	from N_1700093564;
	to N_1700023060;
	configuration L_1700023848_LineConfig;
}

object overhead_line {
	name L_1700019337;
	phases C;
	length 543.000017376 ft;
	from N_1700093447;
	to N_1700019167;
	configuration L_1700019337_LineConfig;
}

object overhead_line {
	name L_1700093666;
	phases ABC;
	length 258.000008256 ft;
	from N_1700009996;
	to N_1700093519;
	configuration L_1700093666_LineConfig;
}

object overhead_line {
	name L_1700008275;
	phases ABC;
	length 1852.00005926 ft;
	from N_1700008918;
	to N_1700008913;
	configuration L_1700008275_LineConfig;
}

object overhead_line {
	name L_1700008276;
	phases ABC;
	length 67.000002144 ft;
	from N_1700270471;
	to N_1700008918;
	configuration L_1700008276_LineConfig;
}

object overhead_line {
	name L_1700008277;
	phases ABC;
	length 167.000005344 ft;
	from N_1700091770;
	to N_1700008914;
	configuration L_1700008277_LineConfig;
}

object overhead_line {
	name L_1700008270;
	phases ABC;
	length 1360.00004352 ft;
	from N_1700070107;
	to N_1700008905;
	configuration L_1700008270_LineConfig;
}

object overhead_line {
	name L_1700008271;
	phases ABC;
	length 140.00000448 ft;
	from N_1700008905;
	to N_1700008909;
	configuration L_1700008271_LineConfig;
}

object overhead_line {
	name L_1700008272;
	phases ABC;
	length 790.00002528 ft;
	from N_1700008905;
	to N_1700008910;
	configuration L_1700008272_LineConfig;
}

object overhead_line {
	name L_1700008273;
	phases ABC;
	length 707.000022624 ft;
	from N_1700091797;
	to N_1700008911;
	configuration L_1700008273_LineConfig;
}

object overhead_line {
	name L_1700093663;
	phases AB;
	length 247.000007904 ft;
	from N_1700019287;
	to N_1700093516;
	configuration L_1700093663_LineConfig;
}

object overhead_line {
	name L_1700008278;
	phases ABC;
	length 235.00000752 ft;
	from N_1700091760;
	to N_1700021536;
	configuration L_1700008278_LineConfig;
}

object overhead_line {
	name L_1700008279;
	phases ABC;
	length 228.000007296 ft;
	from N_1700060731;
	to N_1700008923;
	configuration L_1700008279_LineConfig;
}

object overhead_line {
	name L_1700065840;
	phases ABC;
	length 350.0000112 ft;
	from N_1700065014;
	to N_1700065015;
	configuration L_1700065840_LineConfig;
}

object overhead_line {
	name L_1700064648;
	phases AB;
	length 209.000006688 ft;
	from N_1700120935;
	to N_1700063779;
	configuration L_1700064648_LineConfig;
}

object overhead_line {
	name L_1700094817;
	phases ABC;
	length 103.000003296 ft;
	from N_1700094691;
	to N_1700094693;
	configuration L_1700094817_LineConfig;
}

object overhead_line {
	name L_1700019028;
	phases ABC;
	length 91.000002912 ft;
	from N_1700096151;
	to N_1700018891;
	configuration L_1700019028_LineConfig;
}

object overhead_line {
	name L_1700019027;
	phases ABC;
	length 80.00000256 ft;
	from N_1700018889;
	to N_1700018890;
	configuration L_1700019027_LineConfig;
}

object overhead_line {
	name L_1700019026;
	phases ABC;
	length 526.000016832 ft;
	from N_1700094718;
	to N_1700018889;
	configuration L_1700019026_LineConfig;
}

object overhead_line {
	name L_1700019025;
	phases ABC;
	length 210.00000672 ft;
	from N_1700067294;
	to N_1700010117;
	configuration L_1700019025_LineConfig;
}

object overhead_line {
	name L_1700094816;
	phases A;
	length 160.00000512 ft;
	from N_1700094691;
	to N_1700094692;
	configuration L_1700094816_LineConfig;
}

object overhead_line {
	name L_1700019023;
	phases ABC;
	length 315.00001008 ft;
	from N_1700094715;
	to N_1700018887;
	configuration L_1700019023_LineConfig;
}

object overhead_line {
	name L_1700019020;
	phases ABC;
	length 273.000008736 ft;
	from N_1700094693;
	to N_1700018882;
	configuration L_1700019020_LineConfig;
}

object overhead_line {
	name L_1700022527;
	phases ABC;
	length 230.00000736 ft;
	from N_1700001431;
	to N_1700021790;
	configuration L_1700022527_LineConfig;
}

object overhead_line {
	name L_1700022528;
	phases ABC;
	length 210.00000672 ft;
	from N_1700021790;
	to N_1700021791;
	configuration L_1700022528_LineConfig;
}

object overhead_line {
	name L_1700091953;
	phases ABC;
	length 195.00000624 ft;
	from N_1700091763;
	to N_1700091765;
	configuration L_1700091953_LineConfig;
}

object overhead_line {
	name L_1700091950;
	phases ABC;
	length 545.00001744 ft;
	from N_1700021536;
	to N_1700091762;
	configuration L_1700091950_LineConfig;
}

object overhead_line {
	name L_1700008383;
	phases AB;
	length 229.000007328 ft;
	from N_1700093584;
	to N_1700009031;
	configuration L_1700008383_LineConfig;
}

object overhead_line {
	name L_1700008385;
	phases A;
	length 335.00001072 ft;
	from N_1700093586;
	to N_1700009033;
	configuration L_1700008385_LineConfig;
}

object overhead_line {
	name L_1700008386;
	phases A;
	length 360.00001152 ft;
	from N_1700093587;
	to N_1700009034;
	configuration L_1700008386_LineConfig;
}

object overhead_line {
	name L_1700008388;
	phases A;
	length 184.000005888 ft;
	from N_1700093589;
	to N_1700009035;
	configuration L_1700008388_LineConfig;
}

object overhead_line {
	name L_1700094098;
	phases A;
	length 180.00000576 ft;
	from N_1700120148;
	to N_1700093952;
	configuration L_1700094098_LineConfig;
}

object overhead_line {
	name L_1700094090;
	phases ABC;
	length 310.00000992 ft;
	from N_1700093939;
	to N_1700093944;
	configuration L_1700094090_LineConfig;
}

object overhead_line {
	name L_1700009703;
	phases ABC;
	length 105.00000336 ft;
	from N_1700010394;
	to N_1700010295;
	configuration L_1700009703_LineConfig;
}

object overhead_line {
	name L_1700009702;
	phases ABC;
	length 350.0000112 ft;
	from N_1700010393;
	to N_1700010394;
	configuration L_1700009702_LineConfig;
}

object overhead_line {
	name L_1700009701;
	phases ABC;
	length 700.0000224 ft;
	from N_1700010396;
	to N_1700010402;
	configuration L_1700009701_LineConfig;
}

object overhead_line {
	name L_1700009700;
	phases ABC;
	length 72.000002304 ft;
	from N_1700010396;
	to N_1700010397;
	configuration L_1700009700_LineConfig;
}

object overhead_line {
	name L_1700018481;
	phases ABC;
	length 900.0000288 ft;
	from N_1700011097;
	to N_1700018457;
	configuration L_1700018481_LineConfig;
}

object overhead_line {
	name L_1700094675;
	phases ABC;
	length 307.000009824 ft;
	from N_1700094223;
	to N_1700094546;
	configuration L_1700094675_LineConfig;
}

object overhead_line {
	name L_1700094674;
	phases ABC;
	length 1278.0000409 ft;
	from N_1700270041;
	to N_1700094545;
	configuration L_1700094674_LineConfig;
}

object overhead_line {
	name L_1700094677;
	phases ABC;
	length 100.0000032 ft;
	from N_1700119483;
	to N_1700094548;
	configuration L_1700094677_LineConfig;
}

object overhead_line {
	name L_1700094676;
	phases ABC;
	length 1602.00005126 ft;
	from N_1700094546;
	to N_1700094547;
	configuration L_1700094676_LineConfig;
}

object overhead_line {
	name L_1700094671;
	phases ABC;
	length 1138.00003642 ft;
	from N_1700011084;
	to N_1700094542;
	configuration L_1700094671_LineConfig;
}

object overhead_line {
	name L_1700092885;
	phases ABC;
	length 230.00000736 ft;
	from N_1700092734;
	to N_1700092733;
	configuration L_1700092885_LineConfig;
}

object overhead_line {
	name L_1700094679;
	phases ABC;
	length 446.000014272 ft;
	from N_1700094551;
	to N_1700094550;
	configuration L_1700094679_LineConfig;
}

object overhead_line {
	name L_1700018440;
	phases ABC;
	length 300.0000096 ft;
	from N_1700018423;
	to N_1700018409;
	configuration L_1700018440_LineConfig;
}

object overhead_line {
	name L_1700094385;
	phases ABC;
	length 191.000006112 ft;
	from N_1700094249;
	to N_1700094248;
	configuration L_1700094385_LineConfig;
}

object overhead_line {
	name L_1700093176;
	phases A;
	length 61.000001952 ft;
	from N_1700018665;
	to N_1700093025;
	configuration L_1700093176_LineConfig;
}

object overhead_line {
	name L_1700093175;
	phases A;
	length 334.000010688 ft;
	from N_1700067493;
	to N_1700093024;
	configuration L_1700093175_LineConfig;
}

object overhead_line {
	name L_1700018441;
	phases ABC;
	length 273.000008736 ft;
	from N_1700018409;
	to N_1700018426;
	configuration L_1700018441_LineConfig;
}

object overhead_line {
	name L_1700093173;
	phases A;
	length 348.000011136 ft;
	from N_1700093018;
	to N_1700093022;
	configuration L_1700093173_LineConfig;
}

object overhead_line {
	name L_1700093172;
	phases AB;
	length 635.00002032 ft;
	from N_1700093020;
	to N_1700093021;
	configuration L_1700093172_LineConfig;
}

object overhead_line {
	name L_1700094383;
	phases ABC;
	length 78.000002496 ft;
	from N_1700094245;
	to N_1700094243;
	configuration L_1700094383_LineConfig;
}

object overhead_line {
	name L_1700093170;
	phases ABC;
	length 635.00002032 ft;
	from N_1700018879;
	to N_1700093019;
	configuration L_1700093170_LineConfig;
}

object overhead_line {
	name L_1700093179;
	phases AB;
	length 250.000008 ft;
	from N_1700093027;
	to N_1700093028;
	configuration L_1700093179_LineConfig;
}

object overhead_line {
	name L_1700093178;
	phases ABC;
	length 1324.00004237 ft;
	from N_1700111788;
	to N_1700093027;
	configuration L_1700093178_LineConfig;
}

object overhead_line {
	name L_1700017766;
	phases ABC;
	length 75.0000024 ft;
	from N_1700093968;
	to N_1700017824;
	configuration L_1700017766_LineConfig;
}

object overhead_line {
	name L_1700017767;
	phases ABC;
	length 157.000005024 ft;
	from N_1700001415;
	to N_1700017825;
	configuration L_1700017767_LineConfig;
}

object overhead_line {
	name L_1700017764;
	phases ABC;
	length 590.00001888 ft;
	from N_1700093881;
	to N_1700017822;
	configuration L_1700017764_LineConfig;
}

object overhead_line {
	name L_1700017765;
	phases ABC;
	length 824.000026368 ft;
	from N_1700017824;
	to N_1700017823;
	configuration L_1700017765_LineConfig;
}

object overhead_line {
	name L_1700017763;
	phases ABC;
	length 719.000023008 ft;
	from N_1700017822;
	to N_1700017821;
	configuration L_1700017763_LineConfig;
}

object overhead_line {
	name L_1700017760;
	phases ABC;
	length 887.000028384 ft;
	from N_1700017818;
	to N_1700017817;
	configuration L_1700017760_LineConfig;
}

object overhead_line {
	name L_1700017761;
	phases ABC;
	length 790.00002528 ft;
	from N_1700017821;
	to N_1700017818;
	configuration L_1700017761_LineConfig;
}

object overhead_line {
	name L_1700140134;
	phases AB;
	length 198.000006336 ft;
	from N_1700058657;
	to N_1700284161;
	configuration L_1700140134_LineConfig;
}

object overhead_line {
	name L_1700008722;
	phases ABC;
	length 224.000007168 ft;
	from N_1700061111;
	to N_1700009388;
	configuration L_1700008722_LineConfig;
}

object overhead_line {
	name L_1700009286;
	phases A;
	length 82.000002624 ft;
	from N_1700009989;
	to N_1700009994;
	configuration L_1700009286_LineConfig;
}

object overhead_line {
	name L_1700008726;
	phases ABC;
	length 270.00000864 ft;
	from N_1700009391;
	to N_1700008481;
	configuration L_1700008726_LineConfig;
}

object overhead_line {
	name L_1700008727;
	phases ABC;
	length 189.000006048 ft;
	from N_1700009391;
	to N_1700009392;
	configuration L_1700008727_LineConfig;
}

object overhead_line {
	name L_1700009287;
	phases ABC;
	length 346.000011072 ft;
	from N_1700070132;
	to N_1700009995;
	configuration L_1700009287_LineConfig;
}

object overhead_line {
	name L_1700055421;
	phases ABC;
	length 1229.00003933 ft;
	from N_1700094658;
	to N_1700054244;
	configuration L_1700055421_LineConfig;
}

object overhead_line {
	name L_1700093713;
	phases ABC;
	length 360.00001152 ft;
	from N_1700093568;
	to N_1700093567;
	configuration L_1700093713_LineConfig;
}

object overhead_line {
	name L_1700093712;
	phases AB;
	length 3612.00011558 ft;
	from N_1700011438;
	to N_1700093566;
	configuration L_1700093712_LineConfig;
}

object overhead_line {
	name L_1700093711;
	phases ABC;
	length 168.000005376 ft;
	from N_1700093597;
	to N_1700093565;
	configuration L_1700093711_LineConfig;
}

object overhead_line {
	name L_1700093710;
	phases AB;
	length 352.000011264 ft;
	from N_1700093563;
	to N_1700093564;
	configuration L_1700093710_LineConfig;
}

object overhead_line {
	name L_1700093717;
	phases AB;
	length 2770.00008864 ft;
	from N_1700093572;
	to N_1700093571;
	configuration L_1700093717_LineConfig;
}

object overhead_line {
	name L_1700093716;
	phases ABC;
	length 360.00001152 ft;
	from N_1700093569;
	to N_1700093570;
	configuration L_1700093716_LineConfig;
}

object overhead_line {
	name L_1700093715;
	phases ABC;
	length 730.00002336 ft;
	from N_1700093886;
	to N_1700093569;
	configuration L_1700093715_LineConfig;
}

object overhead_line {
	name L_1700093714;
	phases ABC;
	length 401.000012832 ft;
	from N_1700008888;
	to N_1700093568;
	configuration L_1700093714_LineConfig;
}

object overhead_line {
	name L_1700093719;
	phases AB;
	length 349.000011168 ft;
	from N_1700011440;
	to N_1700093573;
	configuration L_1700093719_LineConfig;
}

object overhead_line {
	name L_1700122062;
	phases ABC;
	length 475.0000152 ft;
	from N_1700123305;
	to N_1700123306;
	configuration L_1700122062_LineConfig;
}

object overhead_line {
	name L_1700122061;
	phases ABC;
	length 475.0000152 ft;
	from N_1700018740;
	to N_1700123305;
	configuration L_1700122061_LineConfig;
}

object overhead_line {
	name L_1700076684;
	phases ABC;
	length 153.000004896 ft;
	from N_1700009937;
	to N_1700076135;
	configuration L_1700076684_LineConfig;
}

object overhead_line {
	name L_1700076685;
	phases ABC;
	length 300.0000096 ft;
	from N_1700011098;
	to N_1700076136;
	configuration L_1700076685_LineConfig;
}

object overhead_line {
	name L_1700076686;
	phases ABC;
	length 110.00000352 ft;
	from N_1700076136;
	to N_1700076137;
	configuration L_1700076686_LineConfig;
}

object overhead_line {
	name L_1700076687;
	phases AB;
	length 200.0000064 ft;
	from N_1700076137;
	to N_1700076138;
	configuration L_1700076687_LineConfig;
}

object overhead_line {
	name L_1700076688;
	phases AB;
	length 500.000016 ft;
	from N_1700076138;
	to N_1700076139;
	configuration L_1700076688_LineConfig;
}

object overhead_line {
	name L_1700076689;
	phases AB;
	length 369.000011808 ft;
	from N_1700076139;
	to N_1700076140;
	configuration L_1700076689_LineConfig;
}

object overhead_line {
	name L_1700048089;
	phases ABC;
	length 140.00000448 ft;
	from N_1700001438;
	to N_1700046442;
	configuration L_1700048089_LineConfig;
}

object overhead_line {
	name L_1700048081;
	phases ABC;
	length 215.00000688 ft;
	from N_1700001317;
	to N_1700046434;
	configuration L_1700048081_LineConfig;
}

object overhead_line {
	name L_1700066685;
	phases ABC;
	length 151.000004832 ft;
	from N_1700093560;
	to N_1700065920;
	configuration L_1700066685_LineConfig;
}

object overhead_line {
	name L_1700066684;
	phases ABC;
	length 219.000007008 ft;
	from N_1700009973;
	to N_1700065919;
	configuration L_1700066684_LineConfig;
}

object overhead_line {
	name L_1700066687;
	phases A;
	length 281.000008992 ft;
	from N_1700065921;
	to N_1700065922;
	configuration L_1700066687_LineConfig;
}

object overhead_line {
	name L_1700066686;
	phases A;
	length 321.000010272 ft;
	from N_1700065923;
	to N_1700065921;
	configuration L_1700066686_LineConfig;
}

object overhead_line {
	name L_1700066688;
	phases A;
	length 310.00000992 ft;
	from N_1700065920;
	to N_1700065923;
	configuration L_1700066688_LineConfig;
}

object overhead_line {
	name L_1700119553;
	phases ABC;
	length 26.000000832 ft;
	from N_1700091772;
	to N_1700120273;
	configuration L_1700119553_LineConfig;
}

object overhead_line {
	name L_1700070589;
	phases ABC;
	length 331.000010592 ft;
	from N_1700009942;
	to N_1700069949;
	configuration L_1700070589_LineConfig;
}

object overhead_line {
	name L_1700070588;
	phases ABC;
	length 413.000013216 ft;
	from N_1700009944;
	to N_1700069948;
	configuration L_1700070588_LineConfig;
}

object overhead_line {
	name L_1700111631;
	phases A;
	length 242.000007744 ft;
	from N_1700018949;
	to N_1700111786;
	configuration L_1700111631_LineConfig;
}

object overhead_line {
	name L_1700111630;
	phases A;
	length 198.000006336 ft;
	from N_1700111786;
	to N_1700111785;
	configuration L_1700111630_LineConfig;
}

object overhead_line {
	name L_1700111633;
	phases ABC;
	length 263.000008416 ft;
	from N_1700111784;
	to N_1700111788;
	configuration L_1700111633_LineConfig;
}

object overhead_line {
	name L_1700111634;
	phases AB;
	length 422.000013504 ft;
	from N_1700111788;
	to N_1700111789;
	configuration L_1700111634_LineConfig;
}

object overhead_line {
	name L_1700070587;
	phases ABC;
	length 202.000006464 ft;
	from N_1700069948;
	to N_1700069947;
	configuration L_1700070587_LineConfig;
}

object overhead_line {
	name L_1700070586;
	phases ABC;
	length 180.00000576 ft;
	from N_1700069947;
	to N_1700069946;
	configuration L_1700070586_LineConfig;
}

object overhead_line {
	name L_1700061045;
	phases ABC;
	length 580.00001856 ft;
	from N_1700054249;
	to N_1700060041;
	configuration L_1700061045_LineConfig;
}

object overhead_line {
	name L_1700091948;
	phases ABC;
	length 280.00000896 ft;
	from N_1700091759;
	to N_1700091760;
	configuration L_1700091948_LineConfig;
}

object overhead_line {
	name L_1700091949;
	phases ABC;
	length 360.00001152 ft;
	from N_1700091762;
	to N_1700091761;
	configuration L_1700091949_LineConfig;
}

object overhead_line {
	name L_1700119953;
	phases ABC;
	length 20.00000064 ft;
	from N_1700091755;
	to N_1700120760;
	configuration L_1700119953_LineConfig;
}

object overhead_line {
	name L_1700093242;
	phases ABC;
	length 85.00000272 ft;
	from N_1700093092;
	to N_1700093091;
	configuration L_1700093242_LineConfig;
}

object overhead_line {
	name L_1700091940;
	phases ABC;
	length 275.0000088 ft;
	from N_1700091755;
	to N_1700091751;
	configuration L_1700091940_LineConfig;
}

object overhead_line {
	name L_1700091944;
	phases ABC;
	length 1225.0000392 ft;
	from N_1700091761;
	to N_1700091755;
	configuration L_1700091944_LineConfig;
}

object overhead_line {
	name L_1700091945;
	phases AB;
	length 163.000005216 ft;
	from N_1700091757;
	to N_1700091756;
	configuration L_1700091945_LineConfig;
}

object overhead_line {
	name L_1700091946;
	phases ABC;
	length 235.00000752 ft;
	from N_1700120760;
	to N_1700091757;
	configuration L_1700091946_LineConfig;
}

object overhead_line {
	name L_1700091947;
	phases ABC;
	length 627.000020064 ft;
	from N_1700008913;
	to N_1700091759;
	configuration L_1700091947_LineConfig;
}

object overhead_line {
	name L_1700010073;
	phases ABC;
	length 158.000005056 ft;
	from N_1700092817;
	to N_1700010765;
	configuration L_1700010073_LineConfig;
}

object overhead_line {
	name L_1700010071;
	phases ABC;
	length 210.00000672 ft;
	from N_1700092794;
	to N_1700010763;
	configuration L_1700010071_LineConfig;
}

object overhead_line {
	name L_1700010070;
	phases AB;
	length 616.000019712 ft;
	from N_1700092782;
	to N_1700010759;
	configuration L_1700010070_LineConfig;
}

object overhead_line {
	name L_1700010076;
	phases ABC;
	length 607.000019424 ft;
	from N_1700092821;
	to N_1700010762;
	configuration L_1700010076_LineConfig;
}

object overhead_line {
	name L_1700010074;
	phases ABC;
	length 247.000007904 ft;
	from N_1700010765;
	to N_1700010766;
	configuration L_1700010074_LineConfig;
}

object overhead_line {
	name L_1700070767;
	phases ABC;
	length 282.000009024 ft;
	from N_1700093962;
	to N_1700070133;
	configuration L_1700070767_LineConfig;
}

object overhead_line {
	name L_1700070766;
	phases ABC;
	length 332.000010624 ft;
	from N_1700070133;
	to N_1700070132;
	configuration L_1700070766_LineConfig;
}

object overhead_line {
	name L_1700070761;
	phases ABC;
	length 254.000008128 ft;
	from N_1700120225;
	to N_1700070127;
	configuration L_1700070761_LineConfig;
}

object overhead_line {
	name L_1700070760;
	phases ABC;
	length 564.000018048 ft;
	from N_1700119945;
	to N_1700070126;
	configuration L_1700070760_LineConfig;
}

object overhead_line {
	name L_1700070763;
	phases ABC;
	length 246.000007872 ft;
	from N_1700078797;
	to N_1700070129;
	configuration L_1700070763_LineConfig;
}

object overhead_line {
	name L_1700070769;
	phases ABC;
	length 649.000020768 ft;
	from N_1700010770;
	to N_1700070135;
	configuration L_1700070769_LineConfig;
}

object overhead_line {
	name L_1700070768;
	phases AB;
	length 270.00000864 ft;
	from N_1700120152;
	to N_1700070134;
	configuration L_1700070768_LineConfig;
}

object overhead_line {
	name L_1700008121;
	phases ABC;
	length 440.00001408 ft;
	from N_1700077488;
	to N_1700008757;
	configuration L_1700008121_LineConfig;
}

object overhead_line {
	name L_1700010497;
	phases ABC;
	length 170.00000544 ft;
	from N_1700011193;
	to N_1700011211;
	configuration L_1700010497_LineConfig;
}

object overhead_line {
	name L_1700010496;
	phases ABC;
	length 200.0000064 ft;
	from N_1700096112;
	to N_1700011193;
	configuration L_1700010496_LineConfig;
}

object overhead_line {
	name L_1700010499;
	phases ABC;
	length 260.00000832 ft;
	from N_1700011211;
	to N_1700011212;
	configuration L_1700010499_LineConfig;
}

object overhead_line {
	name L_1700024923;
	phases AB;
	length 740.00002368 ft;
	from N_1700093066;
	to N_1700024048;
	configuration L_1700024923_LineConfig;
}

object overhead_line {
	name L_1700008267;
	phases ABC;
	length 176.000005632 ft;
	from N_1700093473;
	to N_1700008902;
	configuration L_1700008267_LineConfig;
}

object overhead_line {
	name L_1700008261;
	phases ABC;
	length 804.000025728 ft;
	from N_1700092751;
	to N_1700008906;
	configuration L_1700008261_LineConfig;
}

object overhead_line {
	name L_1700008260;
	phases ABC;
	length 629.000020128 ft;
	from N_1700008894;
	to N_1700008895;
	configuration L_1700008260_LineConfig;
}

object overhead_line {
	name L_1700065850;
	phases AB;
	length 138.000004416 ft;
	from N_1700070115;
	to N_1700065025;
	configuration L_1700065850_LineConfig;
}

object overhead_line {
	name L_1700008269;
	phases ABC;
	length 838.000026816 ft;
	from N_1700008903;
	to N_1700008904;
	configuration L_1700008269_LineConfig;
}

object overhead_line {
	name L_1700008268;
	phases ABC;
	length 324.000010368 ft;
	from N_1700065024;
	to N_1700008903;
	configuration L_1700008268_LineConfig;
}

object overhead_line {
	name L_1700010785;
	phases ABC;
	length 608.000019456 ft;
	from N_1700009995;
	to N_1700011460;
	configuration L_1700010785_LineConfig;
}

object overhead_line {
	name L_1700019013;
	phases ABC;
	length 565.00001808 ft;
	from N_1700093019;
	to N_1700018880;
	configuration L_1700019013_LineConfig;
}

object overhead_line {
	name L_1700019011;
	phases ABC;
	length 710.00002272 ft;
	from N_1700009949;
	to N_1700018879;
	configuration L_1700019011_LineConfig;
}

object overhead_line {
	name L_1700010781;
	phases ABC;
	length 120.00000384 ft;
	from N_1700011455;
	to N_1700011464;
	configuration L_1700010781_LineConfig;
}

object overhead_line {
	name L_1700010780;
	phases ABC;
	length 483.000015456 ft;
	from N_1700093937;
	to N_1700011454;
	configuration L_1700010780_LineConfig;
}

object overhead_line {
	name L_1700010783;
	phases ABC;
	length 575.0000184 ft;
	from N_1700056641;
	to N_1700011455;
	configuration L_1700010783_LineConfig;
}

object overhead_line {
	name L_1700019015;
	phases ABC;
	length 272.000008704 ft;
	from N_1700018880;
	to N_1700018665;
	configuration L_1700019015_LineConfig;
}

object overhead_line {
	name L_1700062917;
	phases AB;
	length 294.000009408 ft;
	from N_1700061998;
	to N_1700061997;
	configuration L_1700062917_LineConfig;
}

object overhead_line {
	name L_1700062916;
	phases ABC;
	length 476.000015232 ft;
	from N_1700062293;
	to N_1700061996;
	configuration L_1700062916_LineConfig;
}

object overhead_line {
	name L_1700062919;
	phases AB;
	length 514.000016448 ft;
	from N_1700061998;
	to N_1700061999;
	configuration L_1700062919_LineConfig;
}

object overhead_line {
	name L_1700094064;
	phases ABC;
	length 402.000012864 ft;
	from N_1700093981;
	to N_1700093918;
	configuration L_1700094064_LineConfig;
}

object overhead_line {
	name L_1700094066;
	phases AB;
	length 57.000001824 ft;
	from N_1700093638;
	to N_1700093920;
	configuration L_1700094066_LineConfig;
}

object overhead_line {
	name L_1700081869;
	phases AB;
	length 174.000005568 ft;
	from N_1700119934;
	to N_1700081390;
	configuration L_1700081869_LineConfig;
}

object overhead_line {
	name L_1700094063;
	phases ABC;
	length 1288.00004122 ft;
	from N_1700093918;
	to N_1700093917;
	configuration L_1700094063_LineConfig;
}

object overhead_line {
	name L_1700094069;
	phases AB;
	length 200.0000064 ft;
	from N_1700093926;
	to N_1700093923;
	configuration L_1700094069_LineConfig;
}

object overhead_line {
	name L_1700094054;
	phases ABC;
	length 197.000006304 ft;
	from N_1700093909;
	to N_1700093908;
	configuration L_1700094054_LineConfig;
}

object overhead_line {
	name L_1700023687;
	phases ABC;
	length 530.00001696 ft;
	from N_1700001412;
	to N_1700045685;
	configuration L_1700023687_LineConfig;
}

object overhead_line {
	name L_1700120823;
	phases A;
	length 52.000001664 ft;
	from N_1700089333;
	to N_1700093464;
	configuration L_1700120823_LineConfig;
}

object overhead_line {
	name L_1700093143;
	phases ABC;
	length 600.0000192 ft;
	from N_1700094229;
	to N_1700092992;
	configuration L_1700093143_LineConfig;
}

object overhead_line {
	name L_1700093140;
	phases ABC;
	length 274.000008768 ft;
	from N_1700122235;
	to N_1700092989;
	configuration L_1700093140_LineConfig;
}

object overhead_line {
	name L_1700093146;
	phases ABC;
	length 822.000026304 ft;
	from N_1700094227;
	to N_1700018430;
	configuration L_1700093146_LineConfig;
}

object overhead_line {
	name L_1700093147;
	phases ABC;
	length 298.000009536 ft;
	from N_1700093539;
	to N_1700092996;
	configuration L_1700093147_LineConfig;
}

object overhead_line {
	name L_1700093144;
	phases ABC;
	length 108.000003456 ft;
	from N_1700120559;
	to N_1700092993;
	configuration L_1700093144_LineConfig;
}

object overhead_line {
	name L_1700093145;
	phases ABC;
	length 228.000007296 ft;
	from N_1700092993;
	to N_1700092994;
	configuration L_1700093145_LineConfig;
}

object overhead_line {
	name L_1700093544;
	phases ABC;
	length 393.000012576 ft;
	from N_1700053210;
	to N_1700091808;
	configuration L_1700093544_LineConfig;
}

object overhead_line {
	name L_1700008730;
	phases ABC;
	length 485.00001552 ft;
	from N_1700091805;
	to N_1700009395;
	configuration L_1700008730_LineConfig;
}

object overhead_line {
	name L_1700093540;
	phases ABC;
	length 218.000006976 ft;
	from N_1700009391;
	to N_1700093391;
	configuration L_1700093540_LineConfig;
}

object overhead_line {
	name L_1700093541;
	phases ABC;
	length 100.0000032 ft;
	from N_1700053210;
	to N_1700093392;
	configuration L_1700093541_LineConfig;
}

object overhead_line {
	name L_1700093728;
	phases AB;
	length 889.000028448 ft;
	from N_1700011442;
	to N_1700093582;
	configuration L_1700093728_LineConfig;
}

object overhead_line {
	name L_1700093729;
	phases AB;
	length 561.000017952 ft;
	from N_1700093582;
	to N_1700093583;
	configuration L_1700093729_LineConfig;
}

object overhead_line {
	name L_1700094114;
	phases ABC;
	length 215.00000688 ft;
	from N_1700093970;
	to N_1700093969;
	configuration L_1700094114_LineConfig;
}

object overhead_line {
	name L_1700094115;
	phases ABC;
	length 161.000005152 ft;
	from N_1700093971;
	to N_1700093970;
	configuration L_1700094115_LineConfig;
}

object overhead_line {
	name L_1700093724;
	phases AB;
	length 504.000016128 ft;
	from N_1700119848;
	to N_1700093579;
	configuration L_1700093724_LineConfig;
}

object overhead_line {
	name L_1700094117;
	phases AB;
	length 437.000013984 ft;
	from N_1700017825;
	to N_1700093972;
	configuration L_1700094117_LineConfig;
}

object overhead_line {
	name L_1700093722;
	phases ABC;
	length 247.000007904 ft;
	from N_1700093575;
	to N_1700093576;
	configuration L_1700093722_LineConfig;
}

object overhead_line {
	name L_1700093723;
	phases AB;
	length 240.00000768 ft;
	from N_1700093576;
	to N_1700093577;
	configuration L_1700093723_LineConfig;
}

object overhead_line {
	name L_1700093720;
	phases AB;
	length 426.000013632 ft;
	from N_1700093573;
	to N_1700093574;
	configuration L_1700093720_LineConfig;
}

object overhead_line {
	name L_1700094113;
	phases ABC;
	length 151.000004832 ft;
	from N_1700093969;
	to N_1700093968;
	configuration L_1700094113_LineConfig;
}

object overhead_line {
	name L_1700093595;
	phases ABC;
	length 424.000013568 ft;
	from N_1700010018;
	to N_1700093448;
	configuration L_1700093595_LineConfig;
}

object overhead_line {
	name L_1700113774;
	phases ABC;
	length 126.000004032 ft;
	from N_1700061575;
	to N_1700113960;
	configuration L_1700113774_LineConfig;
}

object overhead_line {
	name L_1700093594;
	phases C;
	length 659.000021088 ft;
	from N_1700093446;
	to N_1700093447;
	configuration L_1700093594_LineConfig;
}

object overhead_line {
	name L_1700093225;
	phases ABC;
	length 91.000002912 ft;
	from N_1700093073;
	to N_1700093074;
	configuration L_1700093225_LineConfig;
}

object overhead_line {
	name L_1700018873;
	phases ABC;
	length 249.000007968 ft;
	from N_1700018777;
	to N_1700018778;
	configuration L_1700018873_LineConfig;
}

object overhead_line {
	name L_1700018872;
	phases ABC;
	length 157.000005024 ft;
	from N_1700093611;
	to N_1700018777;
	configuration L_1700018872_LineConfig;
}

object overhead_line {
	name L_1700093224;
	phases ABC;
	length 110.00000352 ft;
	from N_1700093070;
	to N_1700093073;
	configuration L_1700093224_LineConfig;
}

object overhead_line {
	name L_1700018876;
	phases AB;
	length 692.000022144 ft;
	from N_1700010421;
	to N_1700018785;
	configuration L_1700018876_LineConfig;
}

object overhead_line {
	name L_1700023468;
	phases ABC;
	length 45.00000144 ft;
	from N_1700070104;
	to N_1700022699;
	configuration L_1700023468_LineConfig;
}

object overhead_line {
	name L_1700018874;
	phases ABC;
	length 41.000001312 ft;
	from N_1700268137;
	to N_1700018779;
	configuration L_1700018874_LineConfig;
}

object overhead_line {
	name L_1700023467;
	phases ABC;
	length 254.000008128 ft;
	from N_1700070112;
	to N_1700022698;
	configuration L_1700023467_LineConfig;
}

object overhead_line {
	name L_1700023465;
	phases ABC;
	length 271.000008672 ft;
	from N_1700070113;
	to N_1700022696;
	configuration L_1700023465_LineConfig;
}

object overhead_line {
	name L_1700063797;
	phases ABC;
	length 83.000002656 ft;
	from N_1700011092;
	to N_1700062904;
	configuration L_1700063797_LineConfig;
}

object overhead_line {
	name L_1700093593;
	phases C;
	length 267.000008544 ft;
	from N_1700093445;
	to N_1700093446;
	configuration L_1700093593_LineConfig;
}

object overhead_line {
	name L_1700094381;
	phases ABC;
	length 308.000009856 ft;
	from N_1700094245;
	to N_1700094244;
	configuration L_1700094381_LineConfig;
}

object overhead_line {
	name L_1700076692;
	phases AB;
	length 220.00000704 ft;
	from N_1700076142;
	to N_1700076143;
	configuration L_1700076692_LineConfig;
}

object overhead_line {
	name L_1700076691;
	phases AB;
	length 430.00001376 ft;
	from N_1700076140;
	to N_1700076142;
	configuration L_1700076691_LineConfig;
}

object overhead_line {
	name L_1700076690;
	phases AB;
	length 326.000010432 ft;
	from N_1700076140;
	to N_1700076141;
	configuration L_1700076690_LineConfig;
}

object overhead_line {
	name L_1700094386;
	phases ABC;
	length 201.000006432 ft;
	from N_1700094244;
	to N_1700094249;
	configuration L_1700094386_LineConfig;
}

object overhead_line {
	name L_1700094848;
	phases ABC;
	length 693.000022176 ft;
	from N_1700094723;
	to N_1700094725;
	configuration L_1700094848_LineConfig;
}

object overhead_line {
	name L_1700094849;
	phases ABC;
	length 171.000005472 ft;
	from N_1700094725;
	to N_1700094726;
	configuration L_1700094849_LineConfig;
}

object overhead_line {
	name L_1700094842;
	phases ABC;
	length 211.000006752 ft;
	from N_1700120134;
	to N_1700094719;
	configuration L_1700094842_LineConfig;
}

object overhead_line {
	name L_1700094846;
	phases ABC;
	length 684.000021888 ft;
	from N_1700018890;
	to N_1700094723;
	configuration L_1700094846_LineConfig;
}

object overhead_line {
	name L_1700094847;
	phases AB;
	length 375.000012 ft;
	from N_1700094723;
	to N_1700094724;
	configuration L_1700094847_LineConfig;
}

object overhead_line {
	name L_1700094844;
	phases AB;
	length 98.000003136 ft;
	from N_1700094722;
	to N_1700094721;
	configuration L_1700094844_LineConfig;
}

object overhead_line {
	name L_1700094845;
	phases AB;
	length 108.000003456 ft;
	from N_1700094720;
	to N_1700094722;
	configuration L_1700094845_LineConfig;
}

object overhead_line {
	name L_1700008861;
	phases ABC;
	length 428.000013696 ft;
	from N_1700093917;
	to N_1700009537;
	configuration L_1700008861_LineConfig;
}

object overhead_line {
	name L_1700008862;
	phases ABC;
	length 422.000013504 ft;
	from N_1700094214;
	to N_1700009539;
	configuration L_1700008862_LineConfig;
}

object overhead_line {
	name L_1700092459;
	phases AB;
	length 351.000011232 ft;
	from N_1700092299;
	to N_1700092298;
	configuration L_1700092459_LineConfig;
}

object overhead_line {
	name L_1700092458;
	phases ABC;
	length 250.000008 ft;
	from N_1700092292;
	to N_1700092297;
	configuration L_1700092458_LineConfig;
}

object overhead_line {
	name L_1700092454;
	phases AB;
	length 400.0000128 ft;
	from N_1700092292;
	to N_1700092293;
	configuration L_1700092454_LineConfig;
}

object overhead_line {
	name L_1700092453;
	phases ABC;
	length 866.000027712 ft;
	from N_1700009883;
	to N_1700092292;
	configuration L_1700092453_LineConfig;
}

object overhead_line {
	name L_1700127738;
	phases AB;
	length 77.000002464 ft;
	from N_1700275585;
	to N_1700268072;
	configuration L_1700127738_LineConfig;
}

object overhead_line {
	name L_1700070806;
	phases ABC;
	length 71.000002272 ft;
	from N_1700001426;
	to N_1700070172;
	configuration L_1700070806_LineConfig;
}

object overhead_line {
	name L_1700070807;
	phases ABC;
	length 227.000007264 ft;
	from N_1700011111;
	to N_1700070173;
	configuration L_1700070807_LineConfig;
}

object overhead_line {
	name L_1700093220;
	phases ABC;
	length 101.000003232 ft;
	from N_1700093074;
	to N_1700093069;
	configuration L_1700093220_LineConfig;
}

object overhead_line {
	name L_1700070808;
	phases ABC;
	length 256.000008192 ft;
	from N_1700070173;
	to N_1700070174;
	configuration L_1700070808_LineConfig;
}

object overhead_line {
	name L_1700070809;
	phases ABC;
	length 256.000008192 ft;
	from N_1700070174;
	to N_1700070175;
	configuration L_1700070809_LineConfig;
}

object overhead_line {
	name L_1700057706;
	phases ABC;
	length 212.000006784 ft;
	from N_1700011454;
	to N_1700056640;
	configuration L_1700057706_LineConfig;
}

object overhead_line {
	name L_1700057707;
	phases ABC;
	length 228.000007296 ft;
	from N_1700011460;
	to N_1700056641;
	configuration L_1700057707_LineConfig;
}

object overhead_line {
	name L_1700091959;
	phases ABC;
	length 202.000006464 ft;
	from N_1700091770;
	to N_1700091771;
	configuration L_1700091959_LineConfig;
}

object overhead_line {
	name L_1700091958;
	phases ABC;
	length 118.000003776 ft;
	from N_1700120273;
	to N_1700091770;
	configuration L_1700091958_LineConfig;
}

object overhead_line {
	name L_1700119946;
	phases ABC;
	length 194.000006208 ft;
	from N_1700009679;
	to N_1700120752;
	configuration L_1700119946_LineConfig;
}

object overhead_line {
	name L_1700119945;
	phases AB;
	length 387.000012384 ft;
	from N_1700093453;
	to N_1700120751;
	configuration L_1700119945_LineConfig;
}

object overhead_line {
	name L_1700127821;
	phases ABC;
	length 233.000007456 ft;
	from N_1700094466;
	to N_1700001446;
	configuration L_1700127821_LineConfig;
}

object overhead_line {
	name L_1700091952;
	phases ABC;
	length 275.0000088 ft;
	from N_1700091765;
	to N_1700091764;
	configuration L_1700091952_LineConfig;
}

object overhead_line {
	name L_1700091951;
	phases ABC;
	length 1114.00003565 ft;
	from N_1700008928;
	to N_1700091763;
	configuration L_1700091951_LineConfig;
}

object overhead_line {
	name L_1700127822;
	phases ABC;
	length 111.000003552 ft;
	from N_1700268619;
	to N_1700001453;
	configuration L_1700127822_LineConfig;
}

object overhead_line {
	name L_1700091957;
	phases ABC;
	length 178.000005696 ft;
	from N_1700070099;
	to N_1700091769;
	configuration L_1700091957_LineConfig;
}

object overhead_line {
	name L_1700091956;
	phases ABC;
	length 490.00001568 ft;
	from N_1700091767;
	to N_1700091768;
	configuration L_1700091956_LineConfig;
}

object overhead_line {
	name L_1700091955;
	phases ABC;
	length 350.0000112 ft;
	from N_1700091763;
	to N_1700091767;
	configuration L_1700091955_LineConfig;
}

object overhead_line {
	name L_1700091954;
	phases ABC;
	length 450.0000144 ft;
	from N_1700091768;
	to N_1700091766;
	configuration L_1700091954_LineConfig;
}

object overhead_line {
	name L_1700057017;
	phases ABC;
	length 412.000013184 ft;
	from N_1700055674;
	to N_1700055902;
	configuration L_1700057017_LineConfig;
}

object overhead_line {
	name L_1700119301;
	phases AB;
	length 270.00000864 ft;
	from N_1700119985;
	to N_1700064604;
	configuration L_1700119301_LineConfig;
}

object overhead_line {
	name L_1700119300;
	phases AB;
	length 102.000003264 ft;
	from N_1700064602;
	to N_1700119985;
	configuration L_1700119300_LineConfig;
}

object overhead_line {
	name L_1700050066;
	phases ABC;
	length 100.0000032 ft;
	from N_1700011190;
	to N_1700048343;
	configuration L_1700050066_LineConfig;
}

object overhead_line {
	name L_1700057018;
	phases ABC;
	length 351.000011232 ft;
	from N_1700055667;
	to N_1700055903;
	configuration L_1700057018_LineConfig;
}

object overhead_line {
	name L_1700126771;
	phases AB;
	length 400.0000128 ft;
	from N_1700011430;
	to N_1700266936;
	configuration L_1700126771_LineConfig;
}

object overhead_line {
	name L_1700093252;
	phases ABC;
	length 1012.00003238 ft;
	from N_1700093104;
	to N_1700093101;
	configuration L_1700093252_LineConfig;
}

object overhead_line {
	name L_1700121197;
	phases ABC;
	length 100.0000032 ft;
	from N_1700018429;
	to N_1700122235;
	configuration L_1700121197_LineConfig;
}

object overhead_line {
	name L_1700121196;
	phases A;
	length 80.00000256 ft;
	from N_1700018415;
	to N_1700122234;
	configuration L_1700121196_LineConfig;
}

object overhead_line {
	name L_1700121195;
	phases ABC;
	length 101.000003232 ft;
	from N_1700121352;
	to N_1700122233;
	configuration L_1700121195_LineConfig;
}

object overhead_line {
	name L_1700079330;
	phases ABC;
	length 230.00000736 ft;
	from N_1700078827;
	to N_1700078826;
	configuration L_1700079330_LineConfig;
}

object overhead_line {
	name L_1700068695;
	phases A;
	length 55.00000176 ft;
	from N_1700093025;
	to N_1700068003;
	configuration L_1700068695_LineConfig;
}

object overhead_line {
	name L_1700008252;
	phases ABC;
	length 584.000018688 ft;
	from N_1700001411;
	to N_1700008887;
	configuration L_1700008252_LineConfig;
}

object overhead_line {
	name L_1700008253;
	phases ABC;
	length 283.000009056 ft;
	from N_1700093569;
	to N_1700008888;
	configuration L_1700008253_LineConfig;
}

object overhead_line {
	name L_1700008256;
	phases ABC;
	length 910.00002912 ft;
	from N_1700008889;
	to N_1700008891;
	configuration L_1700008256_LineConfig;
}

object overhead_line {
	name L_1700008257;
	phases ABC;
	length 1081.00003459 ft;
	from N_1700008891;
	to N_1700008892;
	configuration L_1700008257_LineConfig;
}

object overhead_line {
	name L_1700008254;
	phases ABC;
	length 381.000012192 ft;
	from N_1700119936;
	to N_1700008889;
	configuration L_1700008254_LineConfig;
}

object overhead_line {
	name L_1700008255;
	phases ABC;
	length 1596.00005107 ft;
	from N_1700093567;
	to N_1700008890;
	configuration L_1700008255_LineConfig;
}

object overhead_line {
	name L_1700008258;
	phases ABC;
	length 1145.00003664 ft;
	from N_1700274285;
	to N_1700008893;
	configuration L_1700008258_LineConfig;
}

object overhead_line {
	name L_1700008259;
	phases ABC;
	length 806.000025792 ft;
	from N_1700093544;
	to N_1700008894;
	configuration L_1700008259_LineConfig;
}

object overhead_line {
	name L_1700010044;
	phases ABC;
	length 90.00000288 ft;
	from N_1700010736;
	to N_1700008449;
	configuration L_1700010044_LineConfig;
}

object overhead_line {
	name L_1700065131;
	phases AB;
	length 863.000027616 ft;
	from N_1700009946;
	to N_1700064277;
	configuration L_1700065131_LineConfig;
}

object overhead_line {
	name L_1700133586;
	phases AB;
	length 277.000008864 ft;
	from N_1700069489;
	to N_1700069488;
	configuration L_1700133586_LineConfig;
}

object overhead_line {
	name L_1700116110;
	phases A;
	length 308.000009856 ft;
	from N_1700089331;
	to N_1700116327;
	configuration L_1700116110_LineConfig;
}

object overhead_line {
	name L_1700079331;
	phases ABC;
	length 105.00000336 ft;
	from N_1700010385;
	to N_1700078827;
	configuration L_1700079331_LineConfig;
}

object overhead_line {
	name L_1700093768;
	phases ABC;
	length 215.00000688 ft;
	from N_1700008997;
	to N_1700093622;
	configuration L_1700093768_LineConfig;
}

object overhead_line {
	name L_1700068211;
	phases A;
	length 231.000007392 ft;
	from N_1700093023;
	to N_1700067493;
	configuration L_1700068211_LineConfig;
}

object underground_line {
	name L_1700094601;
	phases ABC;
	length 51.000001632 ft;
	from N_1700009368;
	to N_1700094469;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094602;
	phases ABC;
	length 17.000000544 ft;
	from N_1700022992;
	to N_1700094470;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094603;
	phases ABC;
	length 60.00000192 ft;
	from N_1700094469;
	to N_1700094471;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700050291;
	phases ABC;
	length 350.0000112 ft;
	from N_1700001444;
	to N_1700010017;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700140281;
	phases ABC;
	length 775.0000248 ft;
	from N_1700094561;
	to N_1700284516;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700056298;
	phases ABC;
	length 13.000000416 ft;
	from N_1700094453;
	to N_1700055167;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700048457;
	phases ABC;
	length 400.0000128 ft;
	from N_1700046792;
	to N_1700046791;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700127793;
	phases AB;
	length 94.000003008 ft;
	from N_1700268136;
	to N_1700268138;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094761;
	phases ABC;
	length 294.000009408 ft;
	from N_1700094635;
	to N_1700010085;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094760;
	phases ABC;
	length 7.000000224 ft;
	from N_1700094634;
	to N_1700078881;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700059706;
	phases ABC;
	length 604.000019328 ft;
	from N_1700094151;
	to N_1700058666;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700123477;
	phases ABC;
	length 136.000004352 ft;
	from N_1700010087;
	to N_1700262920;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700059704;
	phases ABC;
	length 109.000003488 ft;
	from N_1700058656;
	to N_1700058664;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700059705;
	phases ABC;
	length 120.00000384 ft;
	from N_1700045664;
	to N_1700058665;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700059702;
	phases ABC;
	length 226.000007232 ft;
	from N_1700058663;
	to N_1700058662;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700059703;
	phases ABC;
	length 116.000003712 ft;
	from N_1700011172;
	to N_1700058663;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700059700;
	phases ABC;
	length 116.000003712 ft;
	from N_1700058661;
	to N_1700058660;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700059701;
	phases ABC;
	length 226.000007232 ft;
	from N_1700058664;
	to N_1700058661;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700053795;
	phases AB;
	length 890.00002848 ft;
	from N_1700052501;
	to N_1700052500;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700055842;
	phases ABC;
	length 1150.0000368 ft;
	from N_1700053627;
	to N_1700054675;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700054631;
	phases ABC;
	length 380.00001216 ft;
	from N_1700053407;
	to N_1700053408;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094331;
	phases ABC;
	length 220.00000704 ft;
	from N_1700052959;
	to N_1700094190;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700091355;
	phases AB;
	length 117.000003744 ft;
	from N_1700042797;
	to N_1700091140;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1700054824;
	phases ABC;
	length 450.0000144 ft;
	from N_1700053603;
	to N_1700053606;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094708;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094578;
	to N_1700094579;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700119983;
	phases A;
	length 589.000018848 ft;
	from N_1700121094;
	to N_1700120792;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700123678;
	phases ABC;
	length 175.0000056 ft;
	from N_1700263136;
	to N_1700263137;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700010181;
	phases ABC;
	length 70.00000224 ft;
	from N_1700010874;
	to N_1700010869;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700056511;
	phases AB;
	length 462.000014784 ft;
	from N_1700059627;
	to N_1700055398;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094266;
	phases ABC;
	length 61.000001952 ft;
	from N_1700043480;
	to N_1700094122;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094684;
	phases ABC;
	length 27.000000864 ft;
	from N_1700011171;
	to N_1700094555;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1700094264;
	phases ABC;
	length 60.00000192 ft;
	from N_1700043800;
	to N_1700094120;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094265;
	phases ABC;
	length 60.00000192 ft;
	from N_1700094122;
	to N_1700094121;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094262;
	phases ABC;
	length 490.00001568 ft;
	from N_1700055592;
	to N_1700094118;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700044138;
	phases ABC;
	length 9.000000288 ft;
	from N_1700094522;
	to N_1700042834;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700119705;
	phases ABC;
	length 190.00000608 ft;
	from N_1700120454;
	to N_1700120452;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700119602;
	phases ABC;
	length 204.000006528 ft;
	from N_1700094511;
	to N_1700120328;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094579;
	phases ABC;
	length 250.000008 ft;
	from N_1700094442;
	to N_1700094446;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700119604;
	phases ABC;
	length 22.000000704 ft;
	from N_1700094513;
	to N_1700120330;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700120133;
	phases A;
	length 625.00002 ft;
	from N_1700121109;
	to N_1700120793;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700094613;
	phases ABC;
	length 38.000001216 ft;
	from N_1700094482;
	to N_1700094481;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094612;
	phases ABC;
	length 839.000026848 ft;
	from N_1700094484;
	to N_1700094480;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094758;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094632;
	to N_1700094633;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094759;
	phases ABC;
	length 253.000008096 ft;
	from N_1700094633;
	to N_1700010088;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094594;
	phases ABC;
	length 252.000008064 ft;
	from N_1700094460;
	to N_1700094461;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094718;
	phases ABC;
	length 41.000001312 ft;
	from N_1700094601;
	to N_1700094591;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094615;
	phases ABC;
	length 29.000000928 ft;
	from N_1700023407;
	to N_1700094483;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094614;
	phases ABC;
	length 862.000027584 ft;
	from N_1700094479;
	to N_1700094482;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094575;
	phases ABC;
	length 131.000004192 ft;
	from N_1700001445;
	to N_1700094442;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094553;
	phases ABC;
	length 189.000006048 ft;
	from N_1700094409;
	to N_1700094418;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094757;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094631;
	to N_1700094632;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094754;
	phases ABC;
	length 201.000006432 ft;
	from N_1700094628;
	to N_1700010087;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094755;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094629;
	to N_1700094627;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094642;
	phases ABC;
	length 149.000004768 ft;
	from N_1700120328;
	to N_1700094512;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700060635;
	phases ABC;
	length 170.00000544 ft;
	from N_1700059626;
	to N_1700059624;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700127791;
	phases ABC;
	length 16.000000512 ft;
	from N_1700018779;
	to N_1700268136;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700057111;
	phases ABC;
	length 506.000016192 ft;
	from N_1700056003;
	to N_1700010086;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700054819;
	phases ABC;
	length 14.000000448 ft;
	from N_1700284516;
	to N_1700061052;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700130643;
	phases ABC;
	length 329.000010528 ft;
	from N_1700094562;
	to N_1700271423;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094643;
	phases ABC;
	length 87.000002784 ft;
	from N_1700094512;
	to N_1700094513;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094568;
	phases ABC;
	length 55.00000176 ft;
	from N_1700094436;
	to N_1700094434;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094688;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094560;
	to N_1700094559;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700008346;
	phases AB;
	length 468.000014976 ft;
	from N_1700008995;
	to N_1700008988;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1700069783;
	phases ABC;
	length 300.0000096 ft;
	from N_1700069122;
	to N_1700069125;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700072933;
	phases AB;
	length 500.000016 ft;
	from N_1700072340;
	to N_1700072341;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700052330;
	phases AB;
	length 454.000014528 ft;
	from N_1700059621;
	to N_1700050960;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700059707;
	phases ABC;
	length 90.00000288 ft;
	from N_1700058666;
	to N_1700058667;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700120820;
	phases A;
	length 490.00001568 ft;
	from N_1700121772;
	to N_1700121773;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700094564;
	phases ABC;
	length 20.00000064 ft;
	from N_1700094428;
	to N_1700094429;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094567;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094431;
	to N_1700094432;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094566;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094430;
	to N_1700094431;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094561;
	phases ABC;
	length 40.00000128 ft;
	from N_1700094432;
	to N_1700094426;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094685;
	phases ABC;
	length 200.0000064 ft;
	from N_1700094555;
	to N_1700094556;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1700094563;
	phases ABC;
	length 20.00000064 ft;
	from N_1700094427;
	to N_1700094428;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094687;
	phases ABC;
	length 445.00001424 ft;
	from N_1700023144;
	to N_1700094558;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700044433;
	phases ABC;
	length 495.00001584 ft;
	from N_1700043134;
	to N_1700043135;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700018040;
	phases ABC;
	length 22.000000704 ft;
	from N_1700094516;
	to N_1700018087;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700066050;
	phases ABC;
	length 51.000001632 ft;
	from N_1700009366;
	to N_1700065242;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700008662;
	phases ABC;
	length 313.000010016 ft;
	from N_1700094429;
	to N_1700009323;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094681;
	phases ABC;
	length 280.00000896 ft;
	from N_1700094553;
	to N_1700094552;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1700094745;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094618;
	to N_1700094619;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094744;
	phases ABC;
	length 202.000006464 ft;
	from N_1700009636;
	to N_1700094618;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094747;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094623;
	to N_1700094621;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700054836;
	phases ABC;
	length 20.00000064 ft;
	from N_1700053619;
	to N_1700053618;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094586;
	phases ABC;
	length 348.000011136 ft;
	from N_1700094446;
	to N_1700094453;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700123681;
	phases ABC;
	length 40.00000128 ft;
	from N_1700263139;
	to N_1700263140;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700056647;
	phases ABC;
	length 450.0000144 ft;
	from N_1700055508;
	to N_1700055509;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094589;
	phases ABC;
	length 38.000001216 ft;
	from N_1700094461;
	to N_1700094456;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700056555;
	phases ABC;
	length 117.000003744 ft;
	from N_1700018084;
	to N_1700055446;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094749;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094622;
	to N_1700094623;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094748;
	phases ABC;
	length 239.000007648 ft;
	from N_1700009639;
	to N_1700094622;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700018037;
	phases ABC;
	length 110.00000352 ft;
	from N_1700011215;
	to N_1700018086;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700059695;
	phases ABC;
	length 85.00000272 ft;
	from N_1700010019;
	to N_1700058655;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700059696;
	phases ABC;
	length 25.0000008 ft;
	from N_1700022810;
	to N_1700058656;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700062017;
	phases A;
	length 75.0000024 ft;
	from N_1700061057;
	to N_1700061058;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700094686;
	phases ABC;
	length 238.000007616 ft;
	from N_1700011175;
	to N_1700094557;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700001240;
	phases ABC;
	length 810.00002592 ft;
	from N_1700001413;
	to N_1700001412;
	configuration UGConfig_4/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700060639;
	phases AB;
	length 387.000012384 ft;
	from N_1700050953;
	to N_1700059628;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094293;
	phases ABC;
	length 77.000002464 ft;
	from N_1700053623;
	to N_1700094151;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700062019;
	phases ABC;
	length 450.0000144 ft;
	from N_1700061059;
	to N_1700061060;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700130386;
	phases ABC;
	length 129.000004128 ft;
	from N_1700094479;
	to N_1700271145;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700008692;
	phases ABC;
	length 92.000002944 ft;
	from N_1700009357;
	to N_1700009358;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700008693;
	phases ABC;
	length 140.00000448 ft;
	from N_1700009357;
	to N_1700009359;
	configuration UGConfig_1/0_AL_XLC_15KV_3P;
}

object underground_line {
	name L_1700052323;
	phases ABC;
	length 424.000013568 ft;
	from N_1700059622;
	to N_1700050952;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700008691;
	phases ABC;
	length 426.000013632 ft;
	from N_1700009365;
	to N_1700009357;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700008696;
	phases ABC;
	length 143.000004576 ft;
	from N_1700065242;
	to N_1700009362;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700070507;
	phases A;
	length 144.000004608 ft;
	from N_1700011391;
	to N_1700069867;
	configuration UGConfig_2_AL_PEC_22KV_1P;
}

object underground_line {
	name L_1700122876;
	phases A;
	length 10.00000032 ft;
	from N_1700121773;
	to N_1700124222;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700009318;
	phases ABC;
	length 25.0000008 ft;
	from N_1700058655;
	to N_1700010016;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700009319;
	phases ABC;
	length 120.00000384 ft;
	from N_1700010017;
	to N_1700045663;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700094691;
	phases ABC;
	length 124.000003968 ft;
	from N_1700271422;
	to N_1700094562;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094690;
	phases ABC;
	length 120.00000384 ft;
	from N_1700053600;
	to N_1700094561;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094683;
	phases ABC;
	length 585.00001872 ft;
	from N_1700094556;
	to N_1700094554;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1700094696;
	phases ABC;
	length 50.0000016 ft;
	from N_1700078882;
	to N_1700094567;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094695;
	phases ABC;
	length 140.00000448 ft;
	from N_1700009649;
	to N_1700094566;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700118936;
	phases ABC;
	length 395.00001264 ft;
	from N_1700058662;
	to N_1700119553;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094738;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094611;
	to N_1700094612;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700121796;
	phases A;
	length 540.00001728 ft;
	from N_1700124222;
	to N_1700122972;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700051031;
	phases ABC;
	length 140.00000448 ft;
	from N_1700094180;
	to N_1700049556;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094739;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094612;
	to N_1700094613;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700066201;
	phases ABC;
	length 45.00000144 ft;
	from N_1700094607;
	to N_1700009366;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700066202;
	phases ABC;
	length 395.00001264 ft;
	from N_1700094593;
	to N_1700065237;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700120268;
	phases A;
	length 87.000002784 ft;
	from N_1700120791;
	to N_1700121109;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700017957;
	phases ABC;
	length 250.000008 ft;
	from N_1700001448;
	to N_1700018008;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094730;
	phases ABC;
	length 41.000001312 ft;
	from N_1700065237;
	to N_1700094604;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094731;
	phases ABC;
	length 21.000000672 ft;
	from N_1700094604;
	to N_1700094605;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094732;
	phases ABC;
	length 20.00000064 ft;
	from N_1700094605;
	to N_1700094606;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094733;
	phases ABC;
	length 20.00000064 ft;
	from N_1700094606;
	to N_1700094607;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700079388;
	phases ABC;
	length 182.000005824 ft;
	from N_1700078886;
	to N_1700094634;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094736;
	phases ABC;
	length 30.00000096 ft;
	from N_1700009366;
	to N_1700094610;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700070506;
	phases A;
	length 322.000010304 ft;
	from N_1700069867;
	to N_1700069866;
	configuration UGConfig_2_AL_PEC_22KV_1P;
}

object underground_line {
	name L_1700079384;
	phases ABC;
	length 50.0000016 ft;
	from N_1700094566;
	to N_1700078882;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700079385;
	phases ABC;
	length 50.0000016 ft;
	from N_1700078884;
	to N_1700078883;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700134104;
	phases ABC;
	length 49.000001568 ft;
	from N_1700094502;
	to N_1700275259;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700079387;
	phases ABC;
	length 28.000000896 ft;
	from N_1700078885;
	to N_1700078886;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700009387;
	phases ABC;
	length 285.00000912 ft;
	from N_1700010086;
	to N_1700094631;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700009386;
	phases ABC;
	length 273.000008736 ft;
	from N_1700262919;
	to N_1700009646;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700009385;
	phases ABC;
	length 92.000002944 ft;
	from N_1700010085;
	to N_1700056004;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700079383;
	phases ABC;
	length 11.000000352 ft;
	from N_1700078881;
	to N_1700094635;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094706;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094576;
	to N_1700094577;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700048458;
	phases ABC;
	length 155.00000496 ft;
	from N_1700094501;
	to N_1700046790;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700121484;
	phases A;
	length 343.000010976 ft;
	from N_1700121775;
	to N_1700121774;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700119247;
	phases ABC;
	length 65.00000208 ft;
	from N_1700119926;
	to N_1700119927;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700048455;
	phases ABC;
	length 20.00000064 ft;
	from N_1700046789;
	to N_1700009345;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700057373;
	phases ABC;
	length 282.000009024 ft;
	from N_1700056290;
	to N_1700056288;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700009384;
	phases ABC;
	length 18.000000576 ft;
	from N_1700010082;
	to N_1700078885;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700054385;
	phases ABC;
	length 380.00001216 ft;
	from N_1700049551;
	to N_1700053153;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700018326;
	phases ABC;
	length 230.00000736 ft;
	from N_1700001329;
	to N_1700018314;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700054386;
	phases ABC;
	length 120.00000384 ft;
	from N_1700094179;
	to N_1700053154;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700123677;
	phases ABC;
	length 20.00000064 ft;
	from N_1700123967;
	to N_1700263136;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094694;
	phases ABC;
	length 28.000000896 ft;
	from N_1700009644;
	to N_1700010082;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700056483;
	phases AB;
	length 594.000019008 ft;
	from N_1700059615;
	to N_1700055371;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700119981;
	phases A;
	length 610.00001952 ft;
	from N_1700121095;
	to N_1700120790;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700117220;
	phases A;
	length 658.000021056 ft;
	from N_1700118774;
	to N_1700117508;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700062086;
	phases ABC;
	length 21.000000672 ft;
	from N_1700061068;
	to N_1700061130;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700062085;
	phases ABC;
	length 75.0000024 ft;
	from N_1700061056;
	to N_1700061057;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700122653;
	phases ABC;
	length 234.000007488 ft;
	from N_1700094190;
	to N_1700123967;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700121485;
	phases A;
	length 260.00000832 ft;
	from N_1700121773;
	to N_1700121775;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700008951;
	phases ABC;
	length 232.000007424 ft;
	from N_1700094620;
	to N_1700009639;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700008950;
	phases ABC;
	length 398.000012736 ft;
	from N_1700094614;
	to N_1700009636;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094593;
	phases ABC;
	length 50.0000016 ft;
	from N_1700094453;
	to N_1700094460;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094746;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094619;
	to N_1700094620;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094628;
	phases ABC;
	length 119.000003808 ft;
	from N_1700094497;
	to N_1700094498;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094652;
	phases ABC;
	length 13.000000416 ft;
	from N_1700094521;
	to N_1700094522;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094626;
	phases ABC;
	length 182.000005824 ft;
	from N_1700046794;
	to N_1700094496;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094627;
	phases ABC;
	length 280.00000896 ft;
	from N_1700094491;
	to N_1700094497;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094624;
	phases ABC;
	length 306.000009792 ft;
	from N_1700023409;
	to N_1700094493;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094622;
	phases ABC;
	length 20.00000064 ft;
	from N_1700094492;
	to N_1700094491;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094623;
	phases ABC;
	length 20.00000064 ft;
	from N_1700094493;
	to N_1700094492;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094737;
	phases ABC;
	length 22.000000704 ft;
	from N_1700009362;
	to N_1700094611;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700048459;
	phases ABC;
	length 24.000000768 ft;
	from N_1700275259;
	to N_1700046792;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094720;
	phases ABC;
	length 48.000001536 ft;
	from N_1700094592;
	to N_1700094593;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094727;
	phases ABC;
	length 57.000001824 ft;
	from N_1700009360;
	to N_1700094601;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094649;
	phases ABC;
	length 635.00002032 ft;
	from N_1700009345;
	to N_1700094519;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094582;
	phases ABC;
	length 91.000002912 ft;
	from N_1700055167;
	to N_1700094449;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700062922;
	phases AB;
	length 410.00001312 ft;
	from N_1700062000;
	to N_1700062002;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700079395;
	phases ABC;
	length 91.000002912 ft;
	from N_1700078893;
	to N_1700078887;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094647;
	phases ABC;
	length 61.000001952 ft;
	from N_1700018087;
	to N_1700094517;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094640;
	phases ABC;
	length 22.000000704 ft;
	from N_1700094509;
	to N_1700094510;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094641;
	phases ABC;
	length 349.000011168 ft;
	from N_1700094510;
	to N_1700094511;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700044563;
	phases ABC;
	length 81.000002592 ft;
	from N_1700043182;
	to N_1700043248;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700018012;
	phases AB;
	length 520.00001664 ft;
	from N_1700018065;
	to N_1700018058;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1700010705;
	phases A;
	length 434.000013888 ft;
	from N_1700069866;
	to N_1700008993;
	configuration UGConfig_2_AL_PEC_22KV_1P;
}

object underground_line {
	name L_1700009727;
	phases ABC;
	length 30.00000096 ft;
	from N_1700001414;
	to N_1700010426;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700010706;
	phases AB;
	length 540.00001728 ft;
	from N_1700010757;
	to N_1700008987;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1700093591;
	phases ABC;
	length 317.000010144 ft;
	from N_1700008895;
	to N_1700093444;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700093590;
	phases ABC;
	length 135.00000432 ft;
	from N_1700093444;
	to N_1700093443;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700084485;
	phases AB;
	length 230.00000736 ft;
	from N_1700055191;
	to N_1700084079;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700084484;
	phases AB;
	length 200.0000064 ft;
	from N_1700084079;
	to N_1700084078;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700048456;
	phases ABC;
	length 17.000000544 ft;
	from N_1700094500;
	to N_1700046789;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700084488;
	phases AB;
	length 270.00000864 ft;
	from N_1700055061;
	to N_1700084082;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700010460;
	phases ABC;
	length 195.00000624 ft;
	from N_1700119553;
	to N_1700011175;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700010461;
	phases ABC;
	length 340.00001088 ft;
	from N_1700011175;
	to N_1700011176;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094616;
	phases ABC;
	length 37.000001184 ft;
	from N_1700094483;
	to N_1700094484;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094740;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094613;
	to N_1700094614;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094639;
	phases ABC;
	length 31.000000992 ft;
	from N_1700094508;
	to N_1700094509;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700054844;
	phases ABC;
	length 120.00000384 ft;
	from N_1700053622;
	to N_1700053626;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700054845;
	phases ABC;
	length 830.00002656 ft;
	from N_1700055508;
	to N_1700053627;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700054842;
	phases ABC;
	length 450.0000144 ft;
	from N_1700058666;
	to N_1700053624;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700054843;
	phases ABC;
	length 740.00002368 ft;
	from N_1700053624;
	to N_1700053625;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700134105;
	phases ABC;
	length 11.000000352 ft;
	from N_1700123149;
	to N_1700275260;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700121365;
	phases AB;
	length 158.000005056 ft;
	from N_1700122425;
	to N_1700122424;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700131471;
	phases ABC;
	length 189.000006048 ft;
	from N_1700094496;
	to N_1700272326;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700046790;
	phases ABC;
	length 145.00000464 ft;
	from N_1700009357;
	to N_1700045391;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094570;
	phases ABC;
	length 396.000012672 ft;
	from N_1700018392;
	to N_1700094436;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094753;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094627;
	to N_1700094628;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700121364;
	phases AB;
	length 153.000004896 ft;
	from N_1700122419;
	to N_1700122423;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094638;
	phases ABC;
	length 22.000000704 ft;
	from N_1700094507;
	to N_1700094508;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700121366;
	phases AB;
	length 422.000013504 ft;
	from N_1700122420;
	to N_1700122425;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700023939;
	phases ABC;
	length 198.000006336 ft;
	from N_1700094589;
	to N_1700023144;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1700121361;
	phases AB;
	length 251.000008032 ft;
	from N_1700122421;
	to N_1700122420;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700121362;
	phases AB;
	length 210.00000672 ft;
	from N_1700122422;
	to N_1700122421;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700121363;
	phases AB;
	length 98.000003136 ft;
	from N_1700122423;
	to N_1700122422;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094631;
	phases ABC;
	length 78.000002496 ft;
	from N_1700094503;
	to N_1700094501;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094630;
	phases ABC;
	length 19.000000608 ft;
	from N_1700094499;
	to N_1700094500;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094633;
	phases ABC;
	length 17.000000544 ft;
	from N_1700046792;
	to N_1700094503;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094632;
	phases ABC;
	length 447.000014304 ft;
	from N_1700123150;
	to N_1700094502;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094635;
	phases ABC;
	length 20.00000064 ft;
	from N_1700009358;
	to N_1700094505;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700122654;
	phases ABC;
	length 200.0000064 ft;
	from N_1700263137;
	to N_1700123968;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094637;
	phases ABC;
	length 54.000001728 ft;
	from N_1700094506;
	to N_1700094507;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094636;
	phases ABC;
	length 22.000000704 ft;
	from N_1700094505;
	to N_1700094506;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094325;
	phases ABC;
	length 4.000000128 ft;
	from N_1700049553;
	to N_1700094184;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700069781;
	phases ABC;
	length 987.000031584 ft;
	from N_1700069124;
	to N_1700069122;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094322;
	phases ABC;
	length 260.00000832 ft;
	from N_1700049557;
	to N_1700049558;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094321;
	phases ABC;
	length 366.000011712 ft;
	from N_1700049555;
	to N_1700094180;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094320;
	phases ABC;
	length 240.00000768 ft;
	from N_1700263140;
	to N_1700094179;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700054200;
	phases ABC;
	length 16.000000512 ft;
	from N_1700094184;
	to N_1700052959;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700054201;
	phases ABC;
	length 91.000002912 ft;
	from N_1700123967;
	to N_1700052960;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700062027;
	phases ABC;
	length 80.00000256 ft;
	from N_1700061065;
	to N_1700061068;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700060640;
	phases AB;
	length 366.000011712 ft;
	from N_1700059628;
	to N_1700059629;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700062020;
	phases ABC;
	length 60.00000192 ft;
	from N_1700061060;
	to N_1700061061;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094651;
	phases ABC;
	length 6.000000192 ft;
	from N_1700042835;
	to N_1700094521;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700056724;
	phases ABC;
	length 78.000002496 ft;
	from N_1700094118;
	to N_1700055591;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094569;
	phases ABC;
	length 55.00000176 ft;
	from N_1700094434;
	to N_1700094435;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700051418;
	phases AB;
	length 240.00000768 ft;
	from N_1700049991;
	to N_1700049992;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700062516;
	phases ABC;
	length 255.00000816 ft;
	from N_1700061061;
	to N_1700061572;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700008679;
	phases ABC;
	length 470.00001504 ft;
	from N_1700009323;
	to N_1700042835;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700045149;
	phases ABC;
	length 80.00000256 ft;
	from N_1700094120;
	to N_1700043801;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700051032;
	phases ABC;
	length 290.00000928 ft;
	from N_1700094184;
	to N_1700049557;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700057398;
	phases ABC;
	length 126.000004032 ft;
	from N_1700045711;
	to N_1700056313;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700060637;
	phases ABC;
	length 261.000008352 ft;
	from N_1700059623;
	to N_1700059626;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700060634;
	phases ABC;
	length 443.000014176 ft;
	from N_1700050950;
	to N_1700059623;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700130642;
	phases ABC;
	length 15.00000048 ft;
	from N_1700061067;
	to N_1700271422;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700060632;
	phases AB;
	length 466.000014912 ft;
	from N_1700050957;
	to N_1700059621;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700044478;
	phases ABC;
	length 61.000001952 ft;
	from N_1700043135;
	to N_1700043171;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700060633;
	phases ABC;
	length 77.000002464 ft;
	from N_1700059623;
	to N_1700059622;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700008694;
	phases ABC;
	length 113.000003616 ft;
	from N_1700094512;
	to N_1700009360;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700060638;
	phases AB;
	length 383.000012256 ft;
	from N_1700050952;
	to N_1700059627;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700119605;
	phases ABC;
	length 10.00000032 ft;
	from N_1700120328;
	to N_1700120331;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700050090;
	phases ABC;
	length 126.000004032 ft;
	from N_1700048344;
	to N_1700048367;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700134106;
	phases ABC;
	length 173.000005536 ft;
	from N_1700272326;
	to N_1700275262;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700122657;
	phases ABC;
	length 170.00000544 ft;
	from N_1700123970;
	to N_1700052961;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700044813;
	phases ABC;
	length 294.000009408 ft;
	from N_1700094435;
	to N_1700043480;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700054640;
	phases ABC;
	length 76.000002432 ft;
	from N_1700053212;
	to N_1700053416;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700123476;
	phases ABC;
	length 9.000000288 ft;
	from N_1700273676;
	to N_1700262919;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700051026;
	phases ABC;
	length 201.000006432 ft;
	from N_1700275260;
	to N_1700049551;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700048460;
	phases ABC;
	length 155.00000496 ft;
	from N_1700275262;
	to N_1700046793;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700094562;
	phases ABC;
	length 10.00000032 ft;
	from N_1700094426;
	to N_1700094427;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700056680;
	phases ABC;
	length 513.000016416 ft;
	from N_1700055546;
	to N_1700055545;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700056681;
	phases ABC;
	length 380.00001216 ft;
	from N_1700094470;
	to N_1700055546;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700054822;
	phases ABC;
	length 140.00000448 ft;
	from N_1700053605;
	to N_1700053604;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700118271;
	phases A;
	length 24.000000768 ft;
	from N_1700117507;
	to N_1700118774;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1700056725;
	phases ABC;
	length 70.00000224 ft;
	from N_1700055508;
	to N_1700055592;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094611;
	phases ABC;
	length 71.000002272 ft;
	from N_1700271145;
	to N_1700023408;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700018406;
	phases ABC;
	length 75.0000024 ft;
	from N_1700094419;
	to N_1700018390;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700044099;
	phases AB;
	length 128.000004096 ft;
	from N_1700091140;
	to N_1700042798;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1700094610;
	phases ABC;
	length 15.00000048 ft;
	from N_1700094481;
	to N_1700023409;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700044814;
	phases ABC;
	length 831.000026592 ft;
	from N_1700094121;
	to N_1700043481;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700049715;
	phases ABC;
	length 264.000008448 ft;
	from N_1700048530;
	to N_1700048005;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700079394;
	phases ABC;
	length 100.0000032 ft;
	from N_1700078883;
	to N_1700078893;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700008316;
	phases ABC;
	length 38.000001216 ft;
	from N_1700093443;
	to N_1700008956;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700065506;
	phases AB;
	length 1150.0000368 ft;
	from N_1700064668;
	to N_1700064669;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094709;
	phases ABC;
	length 17.000000544 ft;
	from N_1700094582;
	to N_1700094581;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700060625;
	phases AB;
	length 362.000011584 ft;
	from N_1700050956;
	to N_1700059614;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700024228;
	phases ABC;
	length 200.0000064 ft;
	from N_1700094480;
	to N_1700094479;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700060626;
	phases AB;
	length 280.00000896 ft;
	from N_1700050957;
	to N_1700059615;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700057685;
	phases AB;
	length 532.000017024 ft;
	from N_1700056615;
	to N_1700056616;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700024227;
	phases ABC;
	length 123.000003936 ft;
	from N_1700055545;
	to N_1700023407;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700047134;
	phases ABC;
	length 114.000003648 ft;
	from N_1700056313;
	to N_1700045712;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094554;
	phases ABC;
	length 217.000006944 ft;
	from N_1700094418;
	to N_1700094419;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700045150;
	phases ABC;
	length 180.00000576 ft;
	from N_1700043801;
	to N_1700043802;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700054820;
	phases ABC;
	length 585.00001872 ft;
	from N_1700271423;
	to N_1700053603;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700119707;
	phases ABC;
	length 220.00000704 ft;
	from N_1700120453;
	to N_1700120454;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094719;
	phases ABC;
	length 48.000001536 ft;
	from N_1700094591;
	to N_1700094592;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700018409;
	phases ABC;
	length 30.00000096 ft;
	from N_1700043480;
	to N_1700018391;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094717;
	phases ABC;
	length 247.000007904 ft;
	from N_1700094552;
	to N_1700094589;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1700072932;
	phases AB;
	length 400.0000128 ft;
	from N_1700072339;
	to N_1700072340;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700010045;
	phases ABC;
	length 30.00000096 ft;
	from N_1700010426;
	to N_1700010736;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094712;
	phases ABC;
	length 345.00001104 ft;
	from N_1700055167;
	to N_1700094584;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094710;
	phases ABC;
	length 17.000000544 ft;
	from N_1700094583;
	to N_1700094582;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094711;
	phases ABC;
	length 17.000000544 ft;
	from N_1700094584;
	to N_1700094583;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700050285;
	phases ABC;
	length 315.00001008 ft;
	from N_1700094558;
	to N_1700048750;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700018042;
	phases ABC;
	length 200.0000064 ft;
	from N_1700018084;
	to N_1700018089;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700009388;
	phases ABC;
	length 327.000010464 ft;
	from N_1700010088;
	to N_1700094629;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700018041;
	phases ABC;
	length 379.000012128 ft;
	from N_1700094517;
	to N_1700018088;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094565;
	phases ABC;
	length 212.000006784 ft;
	from N_1700009332;
	to N_1700094430;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094629;
	phases ABC;
	length 9.000000288 ft;
	from N_1700046790;
	to N_1700094499;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700056321;
	phases AB;
	length 160.00000512 ft;
	from N_1700055060;
	to N_1700055190;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700023774;
	phases ABC;
	length 17.000000544 ft;
	from N_1700094471;
	to N_1700022992;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700023514;
	phases ABC;
	length 40.00000128 ft;
	from N_1700022743;
	to N_1700022742;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700056322;
	phases AB;
	length 80.00000256 ft;
	from N_1700084082;
	to N_1700055191;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700008959;
	phases ABC;
	length 25.0000008 ft;
	from N_1700078887;
	to N_1700009644;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700019274;
	phases ABC;
	length 40.00000128 ft;
	from N_1700001442;
	to N_1700019108;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700018412;
	phases ABC;
	length 42.000001344 ft;
	from N_1700018393;
	to N_1700018396;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700047059;
	phases ABC;
	length 35.00000112 ft;
	from N_1700048005;
	to N_1700018029;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700007702;
	phases ABC;
	length 86.000002752 ft;
	from N_1700008341;
	to N_1700008349;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1700094811;
	phases ABC;
	length 100.0000032 ft;
	from N_1700094688;
	to N_1700094687;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700052325;
	phases AB;
	length 471.000015072 ft;
	from N_1700059629;
	to N_1700050954;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094646;
	phases ABC;
	length 211.000006752 ft;
	from N_1700055446;
	to N_1700094516;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700094812;
	phases ABC;
	length 120.00000384 ft;
	from N_1700043135;
	to N_1700094688;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1700010458;
	phases ABC;
	length 280.00000896 ft;
	from N_1700001434;
	to N_1700011171;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700056200;
	phases AB;
	length 280.00000896 ft;
	from N_1700055190;
	to N_1700055061;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700052324;
	phases ABC;
	length 311.000009952 ft;
	from N_1700050952;
	to N_1700050953;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700069671;
	phases AB;
	length 1588.00005082 ft;
	from N_1700069006;
	to N_1700069007;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700062018;
	phases ABC;
	length 190.00000608 ft;
	from N_1700061057;
	to N_1700061059;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700069672;
	phases AB;
	length 1030.00003296 ft;
	from N_1700078731;
	to N_1700069008;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700056646;
	phases ABC;
	length 1132.00003622 ft;
	from N_1700053626;
	to N_1700055508;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700045148;
	phases ABC;
	length 62.000001984 ft;
	from N_1700078515;
	to N_1700043800;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700062028;
	phases ABC;
	length 960.00003072 ft;
	from N_1700061130;
	to N_1700061070;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1700079386;
	phases ABC;
	length 144.000004608 ft;
	from N_1700094567;
	to N_1700078884;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700132666;
	phases ABC;
	length 12.000000384 ft;
	from N_1700262920;
	to N_1700273676;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700047081;
	phases ABC;
	length 299.000009568 ft;
	from N_1700058665;
	to N_1700010019;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1700079234;
	phases AB;
	length 250.000008 ft;
	from N_1700069007;
	to N_1700078730;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700079235;
	phases AB;
	length 174.000005568 ft;
	from N_1700078730;
	to N_1700078731;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700056323;
	phases AB;
	length 110.00000352 ft;
	from N_1700084078;
	to N_1700055192;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094544;
	phases ABC;
	length 740.00002368 ft;
	from N_1700094408;
	to N_1700094409;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700094543;
	phases ABC;
	length 79.000002528 ft;
	from N_1700001439;
	to N_1700094408;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1700052328;
	phases AB;
	length 309.000009888 ft;
	from N_1700059614;
	to N_1700050957;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1700094701;
	phases ABC;
	length 13.000000416 ft;
	from N_1700094579;
	to N_1700094572;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094700;
	phases ABC;
	length 139.000004448 ft;
	from N_1700094581;
	to N_1700094571;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094703;
	phases ABC;
	length 15.00000048 ft;
	from N_1700094573;
	to N_1700094574;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094702;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094572;
	to N_1700094573;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094705;
	phases ABC;
	length 40.00000128 ft;
	from N_1700094571;
	to N_1700094576;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094704;
	phases ABC;
	length 15.00000048 ft;
	from N_1700094574;
	to N_1700094575;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700094707;
	phases ABC;
	length 11.000000352 ft;
	from N_1700094577;
	to N_1700094578;
	configuration UGConfig_1/0_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1700050672;
	phases ABC;
	length 200.0000064 ft;
	from N_1700094557;
	to N_1700048751;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

//*********************************************
// Switch Objects
//*********************************************
object switch {
	name L_1700019029_Switch;
	phases ABC;
	from N_1700018891;
	to N_1700018378;
	status CLOSED;
}

object switch {
	name S_C178_182492104_Switch;
	phases ABC;
	from N_1700001432;
	to N_C178_182492104-SC;
	status CLOSED;
}

object switch {
	name L_1700010387_Switch;
	phases ABC;
	from N_1700009395;
	to N_1700011092;
	status CLOSED;
}

object switch {
	name L_1700008341_Switch;
	phases A;
	from N_1700008993;
	to N_1700008983;
	status CLOSED;
}

object switch {
	name L_1700009235_Switch;
	phases AB;
	from N_1700009935;
	to N_1700009941;
	status CLOSED;
}

object switch {
	name L_1700119270_Switch;
	phases ABC;
	from N_1700093501;
	to N_1700119950;
	status CLOSED;
}

object switch {
	name L_1700018039_Switch;
	phases ABC;
	from N_1700001449;
	to N_1700018084;
	status CLOSED;
}

object switch {
	name L_1700018689_Switch;
	phases AB;
	from N_1700018619;
	to N_1700018622;
	status CLOSED;
}

object switch {
	name L_1700062026_Switch;
	phases ABC;
	from N_1700061063;
	to N_1700061067;
	status CLOSED;
}

object switch {
	name L_1700119246_Switch;
	phases ABC;
	from N_1700119927;
	to N_1700018615;
	status CLOSED;
}

object switch {
	name L_1700023466_Switch;
	phases ABC;
	from N_1700008904;
	to N_1700022697;
	status CLOSED;
}

object switch {
	name L_1700053796_Switch;
	phases AB;
	from N_1700052499;
	to N_1700052501;
	status CLOSED;
}

object switch {
	name L_1700119513_Switch;
	phases AB;
	from N_1700120229;
	to N_1700120227;
	status CLOSED;
}

object switch {
	name L_1700044098_Switch;
	phases AB;
	from N_1700042794;
	to N_1700042797;
	status CLOSED;
}

object switch {
	name L_1700132667_Switch;
	phases ABC;
	from N_1700056004;
	to N_1700273677;
	status CLOSED;
}

object switch {
	name L_1700009289_Switch;
	phases ABC;
	from N_1700009991;
	to N_1700009990;
	status CLOSED;
}

object switch {
	name S_C133_182492104_Switch;
	phases ABC;
	from N_1700008954;
	to N_C133_182492104-SC;
	status CLOSED;
}

object switch {
	name L_1700119269_Switch;
	phases ABC;
	from N_1700093493;
	to N_1700119949;
	status CLOSED;
}

object switch {
	name L_1700120255_Switch;
	phases A;
	from N_1700120792;
	to N_1700121095;
	status CLOSED;
}

object switch {
	name L_1700008384_Switch;
	phases AB;
	from N_1700009031;
	to N_1700009032;
	status CLOSED;
}

object switch {
	name L_1700132721_Switch;
	phases ABC;
	from N_1700093534;
	to N_1700273747;
	status CLOSED;
}

object switch {
	name L_1700010498_Switch;
	phases ABC;
	from N_1700011211;
	to N_1700011215;
	status CLOSED;
}

object switch {
	name L_1700119431_Switch;
	phases A;
	from N_1700094728;
	to N_1700120138;
	status CLOSED;
}

object switch {
	name L_1700119255_Switch;
	phases AB;
	from N_1700094204;
	to N_1700119935;
	status CLOSED;
}

object switch {
	name L_1700054440_Switch;
	phases ABC;
	from N_1700120666;
	to N_1700053212;
	status CLOSED;
}

object switch {
	name L_1700119172_Switch;
	phases ABC;
	from N_1700080087;
	to N_1700119840;
	status CLOSED;
}

object switch {
	name L_1700001276_Switch;
	phases ABC;
	from N_1700001447;
	to N_1700001449;
	status CLOSED;
}

object switch {
	name L_1700072931_Switch;
	phases AB;
	from N_1700072338;
	to N_1700072339;
	status CLOSED;
}

object switch {
	name L_1700048461_Switch;
	phases ABC;
	from N_1700094498;
	to N_1700046794;
	status CLOSED;
}

object switch {
	name L_1700054827_Switch;
	phases ABC;
	from N_1700053618;
	to N_1700053607;
	status CLOSED;
}

object switch {
	name L_1700046883_Switch;
	phases ABC;
	from N_1700001430;
	to N_1700045477;
	status CLOSED;
}

object switch {
	name L_1700062021_Switch;
	phases ABC;
	from N_1700061054;
	to N_1700061062;
	status CLOSED;
}

object switch {
	name L_1700094556_Switch;
	phases ABC;
	from N_1700094420;
	to N_1700094421;
	status CLOSED;
}

object switch {
	name L_1700009307_Switch;
	phases AB;
	from N_1700010008;
	to N_1700010011;
	status CLOSED;
}

object switch {
	name L_1700018411_Switch;
	phases ABC;
	from N_1700018393;
	to N_1700018392;
	status CLOSED;
}

object switch {
	name L_1700119268_Switch;
	phases AB;
	from N_1700065024;
	to N_1700119948;
	status CLOSED;
}

object switch {
	name L_1700119509_Switch;
	phases ABC;
	from N_1700120661;
	to N_1700120223;
	status CLOSED;
}

object switch {
	name L_1700009241_Switch;
	phases ABC;
	from N_1700009939;
	to N_1700008764;
	status CLOSED;
}

object switch {
	name L_1700057375_Switch;
	phases ABC;
	from N_1700056289;
	to N_1700056290;
	status CLOSED;
}

object switch {
	name L_1700127739_Switch;
	phases AB;
	from N_1700094414;
	to N_1700268074;
	status CLOSED;
}

object switch {
	name L_1700121938_Switch;
	phases ABC;
	from N_1700046793;
	to N_1700123149;
	status CLOSED;
}

object switch {
	name L_1700119266_Switch;
	phases ABC;
	from N_1700008902;
	to N_1700119946;
	status CLOSED;
}

object switch {
	name L_1700093530_Switch;
	phases ABC;
	from N_1700093380;
	to N_1700093381;
	status CLOSED;
}

object switch {
	name L_1700054839_Switch;
	phases ABC;
	from N_1700053619;
	to N_1700053623;
	status CLOSED;
}

object switch {
	name L_1700122139_Switch;
	phases ABC;
	from N_1700062293;
	to N_1700123399;
	status CLOSED;
}

object switch {
	name L_1700018427_Switch;
	phases A;
	from N_1700018409;
	to N_1700018415;
	status CLOSED;
}

object switch {
	name L_1700018449_Switch;
	phases ABC;
	from N_1700018423;
	to N_1700009952;
	status CLOSED;
}

object switch {
	name L_1700018043_Switch;
	phases ABC;
	from N_1700018089;
	to N_1700009368;
	status CLOSED;
}

object switch {
	name L_1700010784_Switch;
	phases ABC;
	from N_1700011460;
	to N_1700011461;
	status CLOSED;
}

object switch {
	name L_1700119428_Switch;
	phases ABC;
	from N_1700094718;
	to N_1700120135;
	status CLOSED;
}

object switch {
	name L_1700008354_Switch;
	phases ABC;
	from N_1700008999;
	to N_1700008896;
	status CLOSED;
}

object switch {
	name L_1700044432_Switch;
	phases ABC;
	from N_1700043133;
	to N_1700043134;
	status CLOSED;
}

object switch {
	name L_1700023515_Switch;
	phases ABC;
	from N_1700001426;
	to N_1700022743;
	status CLOSED;
}

object switch {
	name L_1700018823_Switch;
	phases ABC;
	from N_1700009950;
	to N_1700018731;
	status CLOSED;
}

object switch {
	name L_1700093641_Switch;
	phases ABC;
	from N_1700093496;
	to N_1700093494;
	status CLOSED;
}

object switch {
	name L_1700119516_Switch;
	phases AB;
	from N_1700120225;
	to N_1700120231;
	status CLOSED;
}

object switch {
	name L_1700010375_Switch;
	phases ABC;
	from N_1700009683;
	to N_1700011084;
	status CLOSED;
}

object switch {
	name L_1700008729_Switch;
	phases ABC;
	from N_1700009393;
	to N_1700009394;
	status CLOSED;
}

object switch {
	name L_1700001266_Switch;
	phases ABC;
	from N_1700001436;
	to N_1700001439;
	status CLOSED;
}

object switch {
	name L_1700018408_Switch;
	phases ABC;
	from N_1700094421;
	to N_1700009332;
	status CLOSED;
}

object switch {
	name L_1700139107_Switch;
	phases ABC;
	from N_1700281938;
	to N_1700281937;
	status CLOSED;
}

object switch {
	name L_1700047060_Switch;
	phases ABC;
	from N_1700018029;
	to N_1700045644;
	status CLOSED;
}

object switch {
	name L_1700055426_Switch;
	phases ABC;
	from N_1700054244;
	to N_1700054249;
	status CLOSED;
}

object switch {
	name L_1700018428_Switch;
	phases A;
	from N_1700018416;
	to N_1700018410;
	status CLOSED;
}

object switch {
	name L_1700052327_Switch;
	phases AB;
	from N_1700050955;
	to N_1700050956;
	status CLOSED;
}

object switch {
	name L_1700009295_Switch;
	phases ABC;
	from N_1700010001;
	to N_1700009999;
	status CLOSED;
}

object switch {
	name L_1700134395_Switch;
	phases AB;
	from N_1700094411;
	to N_1700275585;
	status CLOSED;
}

object switch {
	name L_1700047133_Switch;
	phases ABC;
	from N_1700045705;
	to N_1700045711;
	status CLOSED;
}

object switch {
	name L_1700119245_Switch;
	phases ABC;
	from N_1700119925;
	to N_1700119926;
	status CLOSED;
}

object switch {
	name L_1700119180_Switch;
	phases AB;
	from N_1700093576;
	to N_1700119848;
	status CLOSED;
}

object switch {
	name L_1700024937_Switch;
	phases ABC;
	from N_1700024060;
	to N_1700024061;
	status CLOSED;
}

object switch {
	name L_1700010480_Switch;
	phases ABC;
	from N_1700011193;
	to N_1700011190;
	status CLOSED;
}

object switch {
	name L_1700119982_Switch;
	phases A;
	from N_1700120789;
	to N_1700120791;
	status CLOSED;
}

object switch {
	name L_1700050067_Switch;
	phases ABC;
	from N_1700048343;
	to N_1700048344;
	status CLOSED;
}

object switch {
	name L_1700018685_Switch;
	phases ABC;
	from N_1700119927;
	to N_1700009649;
	status CLOSED;
}

object switch {
	name L_1700054630_Switch;
	phases ABC;
	from N_1700053406;
	to N_1700053407;
	status CLOSED;
}

object switch {
	name L_1700062015_Switch;
	phases ABC;
	from N_1700061055;
	to N_1700061056;
	status CLOSED;
}

object switch {
	name L_1700054828_Switch;
	phases ABC;
	from N_1700053606;
	to N_1700053609;
	status CLOSED;
}

object switch {
	name L_1700055425_Switch;
	phases ABC;
	from N_1700054247;
	to N_1700054248;
	status CLOSED;
}

object switch {
	name L_1700062024_Switch;
	phases ABC;
	from N_1700061064;
	to N_1700061065;
	status CLOSED;
}

object switch {
	name L_1700119257_Switch;
	phases AB;
	from N_1700008893;
	to N_1700119937;
	status CLOSED;
}

object switch {
	name L_1700008984_Switch;
	phases ABC;
	from N_1700009676;
	to N_1700009681;
	status CLOSED;
}

object switch {
	name L_1700008724_Switch;
	phases ABC;
	from N_1700009389;
	to N_1700009390;
	status CLOSED;
}

object switch {
	name L_1700009715_Switch;
	phases ABC;
	from N_1700010413;
	to N_1700010420;
	status CLOSED;
}

object switch {
	name L_1700010392_Switch;
	phases ABC;
	from N_1700011094;
	to N_1700011106;
	status CLOSED;
}

object switch {
	name L_1700119427_Switch;
	phases AB;
	from N_1700093104;
	to N_1700120133;
	status CLOSED;
}

object switch {
	name L_1700008990_Switch;
	phases ABC;
	from N_1700009679;
	to N_1700009680;
	status CLOSED;
}

object switch {
	name L_1700120254_Switch;
	phases A;
	from N_1700120793;
	to N_1700121094;
	status CLOSED;
}

object switch {
	name L_1700062022_Switch;
	phases ABC;
	from N_1700061062;
	to N_1700061063;
	status CLOSED;
}

object switch {
	name L_1700054825_Switch;
	phases ABC;
	from N_1700053607;
	to N_1700053605;
	status CLOSED;
}

object switch {
	name L_1700121939_Switch;
	phases ABC;
	from N_1700123149;
	to N_1700123150;
	status CLOSED;
}

object switch {
	name L_1700056199_Switch;
	phases AB;
	from N_1700055059;
	to N_1700055060;
	status CLOSED;
}

object switch {
	name L_1700054840_Switch;
	phases ABC;
	from N_1700053620;
	to N_1700053622;
	status CLOSED;
}

object switch {
	name L_1700010068_Switch;
	phases AB;
	from N_1700010756;
	to N_1700010757;
	status CLOSED;
}

object switch {
	name L_1700010500_Switch;
	phases ABC;
	from N_1700011212;
	to N_1700011213;
	status CLOSED;
}

object switch {
	name L_1700121360_Switch;
	phases ABC;
	from N_1700122418;
	to N_1700122419;
	status CLOSED;
}

object switch {
	name L_1700009692_Switch;
	phases AB;
	from N_1700010393;
	to N_1700010399;
	status CLOSED;
}

object switch {
	name L_1700119256_Switch;
	phases ABC;
	from N_1700008888;
	to N_1700119936;
	status CLOSED;
}

object switch {
	name L_1700120817_Switch;
	phases AB;
	from N_1700018643;
	to N_1700121770;
	status CLOSED;
}

object switch {
	name L_1700123679_Switch;
	phases ABC;
	from N_1700053153;
	to N_1700263138;
	status CLOSED;
}

object switch {
	name L_1700001273_Switch;
	phases ABC;
	from N_1700001453;
	to N_1700001448;
	status CLOSED;
}

object switch {
	name L_1700119254_Switch;
	phases AB;
	from N_1700001410;
	to N_1700119934;
	status CLOSED;
}

object switch {
	name L_1700139103_Switch;
	phases ABC;
	from N_1700281934;
	to N_1700281935;
	status CLOSED;
}

object switch {
	name L_1700119520_Switch;
	phases ABC;
	from N_1700091772;
	to N_1700120235;
	status CLOSED;
}

object switch {
	name L_1700009299_Switch;
	phases ABC;
	from N_1700010000;
	to N_1700009253;
	status CLOSED;
}

object switch {
	name L_1700119299_Switch;
	phases ABC;
	from N_1700092816;
	to N_1700119984;
	status CLOSED;
}

object switch {
	name L_1700119267_Switch;
	phases ABC;
	from N_1700070117;
	to N_1700119947;
	status CLOSED;
}

object switch {
	name L_1700054837_Switch;
	phases ABC;
	from N_1700053609;
	to N_1700053619;
	status CLOSED;
}

object switch {
	name L_1700018410_Switch;
	phases ABC;
	from N_1700018390;
	to N_1700018393;
	status CLOSED;
}

object switch {
	name L_1700065505_Switch;
	phases ABC;
	from N_1700064662;
	to N_1700064668;
	status CLOSED;
}

object switch {
	name L_1700123680_Switch;
	phases ABC;
	from N_1700263138;
	to N_1700263139;
	status CLOSED;
}

object switch {
	name L_1700139105_Switch;
	phases ABC;
	from N_1700281937;
	to N_1700281936;
	status CLOSED;
}

object switch {
	name L_1700051028_Switch;
	phases ABC;
	from N_1700049554;
	to N_1700049553;
	status CLOSED;
}

object switch {
	name L_1700008315_Switch;
	phases ABC;
	from N_1700281938;
	to N_1700008957;
	status CLOSED;
}

object switch {
	name L_1700023464_Switch;
	phases ABC;
	from N_1700008903;
	to N_1700022695;
	status CLOSED;
}

object switch {
	name L_1700019012_Switch;
	phases ABC;
	from N_1700018879;
	to N_1700018664;
	status CLOSED;
}

object switch {
	name L_1700119706_Switch;
	phases ABC;
	from N_1700120901;
	to N_1700120453;
	status CLOSED;
}

object switch {
	name L_1700051029_Switch;
	phases ABC;
	from N_1700049552;
	to N_1700049554;
	status CLOSED;
}

object switch {
	name L_1700001270_Switch;
	phases ABC;
	from N_1700001441;
	to N_1700001445;
	status CLOSED;
}

object switch {
	name L_1700009298_Switch;
	phases ABC;
	from N_1700009998;
	to N_1700010002;
	status CLOSED;
}

object switch {
	name L_1700062014_Switch;
	phases ABC;
	from N_1700061054;
	to N_1700061055;
	status CLOSED;
}

object switch {
	name L_1700057112_Switch;
	phases ABC;
	from N_1700273677;
	to N_1700056003;
	status CLOSED;
}

object switch {
	name L_1700119380_Switch;
	phases AB;
	from N_1700092779;
	to N_1700120077;
	status CLOSED;
}

object switch {
	name L_1700009236_Switch;
	phases AB;
	from N_1700009942;
	to N_1700009936;
	status CLOSED;
}

object switch {
	name L_1700052322_Switch;
	phases ABC;
	from N_1700010765;
	to N_1700050950;
	status CLOSED;
}

object switch {
	name L_1700094689_Switch;
	phases ABC;
	from N_1700048750;
	to N_1700094560;
	status CLOSED;
}

object switch {
	name L_1700009310_Switch;
	phases ABC;
	from N_1700010009;
	to N_1700008341;
	status CLOSED;
}

object switch {
	name L_1700069782_Switch;
	phases ABC;
	from N_1700107890;
	to N_1700069124;
	status CLOSED;
}

object switch {
	name L_1700119975_Switch;
	phases ABC;
	from N_1700010291;
	to N_1700120783;
	status CLOSED;
}

object switch {
	name L_1700009285_Switch;
	phases A;
	from N_1700009993;
	to N_1700009988;
	status CLOSED;
}

object switch {
	name L_1700001234_Switch;
	phases ABC;
	from N_1700001407;
	to N_1700000089;
	status CLOSED;
}

object switch {
	name L_1700062023_Switch;
	phases ABC;
	from N_1700061062;
	to N_1700061064;
	status CLOSED;
}

object switch {
	name L_1700019098_Switch;
	phases ABC;
	from N_1700018948;
	to N_1700010098;
	status CLOSED;
}

object switch {
	name L_1700140068_Switch;
	phases ABC;
	from N_1700284011;
	to N_1700284012;
	status CLOSED;
}

object switch {
	name L_1700094682_Switch;
	phases ABC;
	from N_1700094554;
	to N_1700094553;
	status CLOSED;
}

object switch {
	name L_1700001149_Switch;
	phases ABC;
	from N_1700001326;
	to N_1700010874;
	status CLOSED;
}

object switch {
	name L_1700051417_Switch;
	phases AB;
	from N_1700049990;
	to N_1700049991;
	status CLOSED;
}

object switch {
	name L_1700117219_Switch;
	phases ABC;
	from N_1700010388;
	to N_1700117507;
	status CLOSED;
}

object switch {
	name L_1700019095_Switch;
	phases AB;
	from N_1700018946;
	to N_1700008433;
	status CLOSED;
}

object switch {
	name L_1700119510_Switch;
	phases ABC;
	from N_1700120662;
	to N_1700120224;
	status CLOSED;
}

object switch {
	name L_1700054838_Switch;
	phases ABC;
	from N_1700053618;
	to N_1700053620;
	status CLOSED;
}

object switch {
	name L_1700063208_Switch;
	phases AB;
	from N_1700062286;
	to N_1700062305;
	status CLOSED;
}

object switch {
	name L_1700120818_Switch;
	phases A;
	from N_1700089333;
	to N_1700121771;
	status CLOSED;
}

object switch {
	name L_1700008351_Switch;
	phases ABC;
	from N_1700008992;
	to N_1700008718;
	status CLOSED;
}

object switch {
	name L_1700017762_Switch;
	phases ABC;
	from N_1700017821;
	to N_1700017829;
	status CLOSED;
}

object switch {
	name L_1700119515_Switch;
	phases ABC;
	from N_1700009394;
	to N_1700120225;
	status CLOSED;
}

object switch {
	name L_1700018444_Switch;
	phases ABC;
	from N_1700018422;
	to N_1700011111;
	status CLOSED;
}

object switch {
	name L_1700018044_Switch;
	phases ABC;
	from N_1700018089;
	to N_1700009365;
	status CLOSED;
}

object switch {
	name L_1700139102_Switch;
	phases ABC;
	from N_1700281933;
	to N_1700281934;
	status CLOSED;
}

object switch {
	name L_1700001267_Switch;
	phases ABC;
	from N_1700001438;
	to N_1700001444;
	status CLOSED;
}

object switch {
	name L_1700119426_Switch;
	phases AB;
	from N_1700120130;
	to N_1700120132;
	status CLOSED;
}

object switch {
	name L_1700062013_Switch;
	phases ABC;
	from N_1700061053;
	to N_1700061054;
	status CLOSED;
}

object switch {
	name S_C180_182492104_Switch;
	phases ABC;
	from N_1700011103;
	to N_C180_182492104-SC;
	status CLOSED;
}

object switch {
	name L_1700009306_Switch;
	phases ABC;
	from N_1700010010;
	to N_1700010007;
	status CLOSED;
}

object switch {
	name L_1700000083_Switch;
	phases ABC;
	from N_1700064660;
	to N_1700024439;
	status CLOSED;
}

object switch {
	name L_1700051027_Switch;
	phases ABC;
	from N_1700263139;
	to N_1700049552;
	status CLOSED;
}

object switch {
	name L_1700018801_Switch;
	phases A;
	from N_1700018708;
	to N_1700011391;
	status CLOSED;
}

object switch {
	name L_1700056758_Switch;
	phases ABC;
	from N_1700055625;
	to N_1700055626;
	status CLOSED;
}

object switch {
	name L_1700010462_Switch;
	phases ABC;
	from N_1700010016;
	to N_1700022810;
	status CLOSED;
}

object switch {
	name L_1700094555_Switch;
	phases ABC;
	from N_1700018391;
	to N_1700094420;
	status CLOSED;
}

object switch {
	name L_1700044490_Switch;
	phases ABC;
	from N_1700043181;
	to N_1700043182;
	status CLOSED;
}

object switch {
	name L_1700009284_Switch;
	phases A;
	from N_1700009987;
	to N_1700009992;
	status CLOSED;
}

object switch {
	name L_1700062920_Switch;
	phases AB;
	from N_1700062001;
	to N_1700062000;
	status CLOSED;
}

object switch {
	name L_1700140067_Switch;
	phases ABC;
	from N_1700064660;
	to N_1700284011;
	status CLOSED;
}

object switch {
	name L_1700047080_Switch;
	phases ABC;
	from N_1700045663;
	to N_1700045664;
	status CLOSED;
}

object switch {
	name L_1700122656_Switch;
	phases ABC;
	from N_1700052960;
	to N_1700123970;
	status CLOSED;
}

object switch {
	name L_1700019022_Switch;
	phases ABC;
	from N_1700018886;
	to N_1700018747;
	status CLOSED;
}

object switch {
	name L_1700094843_Switch;
	phases ABC;
	from N_1700120135;
	to N_1700094720;
	status CLOSED;
}

object switch {
	name L_1700079021_Switch;
	phases ABC;
	from N_1700043480;
	to N_1700078515;
	status CLOSED;
}

object switch {
	name L_1700001262_Switch;
	phases ABC;
	from N_1700001433;
	to N_1700001442;
	status CLOSED;
}

object switch {
	name L_1700055424_Switch;
	phases ABC;
	from N_1700054246;
	to N_1700054247;
	status CLOSED;
}

object switch {
	name L_1700010755_Switch;
	phases AB;
	from N_1700011438;
	to N_1700011439;
	status CLOSED;
}

object switch {
	name L_1700010390_Switch;
	phases ABC;
	from N_1700011093;
	to N_1700011097;
	status CLOSED;
}

object switch {
	name L_1700071096_Switch;
	phases ABC;
	from N_1700008928;
	to N_1700008930;
	status CLOSED;
}

object switch {
	name L_1700119265_Switch;
	phases ABC;
	from N_1700070123;
	to N_1700119945;
	status CLOSED;
}

object switch {
	name L_1700010075_Switch;
	phases ABC;
	from N_1700010766;
	to N_1700010770;
	status CLOSED;
}

object switch {
	name L_1700018450_Switch;
	phases ABC;
	from N_1700018428;
	to N_1700018429;
	status CLOSED;
}

object switch {
	name L_1700023587_Switch;
	phases ABC;
	from N_1700058660;
	to N_1700011172;
	status CLOSED;
}

object switch {
	name L_1700008355_Switch;
	phases ABC;
	from N_1700008999;
	to N_1700009000;
	status CLOSED;
}

object switch {
	name S_C169_182492104_Switch;
	phases ABC;
	from N_1700001446;
	to N_C169_182492104-SC;
	status CLOSED;
}

object switch {
	name L_1700019034_Switch;
	phases ABC;
	from N_1700018893;
	to N_1700018895;
	status CLOSED;
}

object switch {
	name L_1700119181_Switch;
	phases ABC;
	from N_1700093634;
	to N_1700119853;
	status CLOSED;
}

object switch {
	name L_1700019156_Switch;
	phases AB;
	from N_1700009941;
	to N_1700018996;
	status CLOSED;
}

object switch {
	name L_1700010782_Switch;
	phases ABC;
	from N_1700011455;
	to N_1700010769;
	status CLOSED;
}

object switch {
	name L_1700008345_Switch;
	phases AB;
	from N_1700008987;
	to N_1700008995;
	status CLOSED;
}

object switch {
	name L_1700062012_Switch;
	phases ABC;
	from N_1700061052;
	to N_1700061053;
	status CLOSED;
}

object switch {
	name L_1700051030_Switch;
	phases ABC;
	from N_1700049554;
	to N_1700049555;
	status CLOSED;
}

object switch {
	name L_1700008387_Switch;
	phases A;
	from N_1700009034;
	to N_1700009040;
	status CLOSED;
}

object switch {
	name L_1700001233_Switch;
	phases ABC;
	from N_1700064664;
	to N_1700001407;
	status CLOSED;
}

object switch {
	name L_1700139101_Switch;
	phases ABC;
	from N_1700008957;
	to N_1700281933;
	status CLOSED;
}

object switch {
	name L_1700119790_Switch;
	phases ABC;
	from N_1700092992;
	to N_1700120559;
	status CLOSED;
}

object switch {
	name L_1700008987_Switch;
	phases ABC;
	from N_1700009678;
	to N_1700009683;
	status CLOSED;
}

object switch {
	name L_1700009288_Switch;
	phases ABC;
	from N_1700009990;
	to N_1700009248;
	status CLOSED;
}

//*********************************************
// Cap, Reg, PV Objects
//*********************************************
#include "HL0004_glmfile_equip_manual.glm"
//#include "HL0004_glmfile_equip_volt.glm"
#include "HL0004_glmfile_PVend.glm"
//#include "HL0004_glmfile_PVcenter.glm"
//#include "HL0004_glmfile_PVend_smartinv.glm"
//#include "HL0004_glmfile_PVdist.glm"
//#include "HL0004_glmfile_PVend_flicker.glm"


//*********************************************
// Recorder Objects
//*********************************************

object multi_recorder {
	property N_1700011103:voltage_A.real,N_1700011103:voltage_A.imag,N_1700011103:voltage_B.real,N_1700011103:voltage_B.imag,N_1700011103:voltage_C.real,N_1700011103:voltage_C.imag,N_1700008954:voltage_A.real,N_1700008954:voltage_A.imag,N_1700008954:voltage_B.real,N_1700008954:voltage_B.imag,N_1700008954:voltage_C.real,N_1700008954:voltage_C.imag;
	file "Cap_node_log.csv";
	interval 60;
	limit 2880;
};


//object multi_recorder {
//	property N_1700011103:voltage_A.real,N_1700011103:voltage_A.imag,N_1700011103:voltage_B.real,N_1700011103:voltage_B.imag,N_1700011103:voltage_C.real,N_1700011103:voltage_C.imag,N_1700008954:voltage_A.real,N_1700008954:voltage_A.imag,N_1700008954:voltage_B.real,N_1700008954:voltage_B.imag,N_1700008954:voltage_C.real,N_1700008954:voltage_C.imag,N_1700001432:voltage_A.real,N_1700001432:voltage_A.imag,N_1700001432:voltage_B.real,N_1700001432:voltage_B.imag,N_1700001432:voltage_C.real,N_1700001432:voltage_C.imag,N_1700001446:voltage_A.real,N_1700001446:voltage_A.imag,N_1700001446:voltage_B.real,N_1700001446:voltage_B.imag,N_1700001446:voltage_C.real,N_1700001446:voltage_C.imag;
//	file "Cap_node_log.csv";
//	interval 60;
//	limit 2880;
//};

//object multi_recorder {
//	property N_1700093599:voltage_A.real,N_1700093599:voltage_A.imag,N_1700093599:voltage_B.real,N_1700093599:voltage_B.imag,N_1700093599:voltage_C.real,N_1700093599:voltage_C.imag,N_1700011453:voltage_A.real,N_1700011453:voltage_A.imag,N_1700011453:voltage_B.real,N_1700011453:voltage_B.imag,N_1700011453:voltage_C.real,N_1700011453:voltage_C.imag;
//	file "Cap_node_log.csv";
//	interval 60;
//	limit 2880;
//};