//
//********************************
// A demonstration of cyme xml to Gridlab-D input
// created by: Vaibhav Donde
//

clock{
	timestamp '2000-07-17 0:00:00';
	stoptime '2000-07-18 0:00:00';
}
#set profiler=1


//********************************
// modules
//********************************
module tape;
module powerflow{
	solver_method FBS;
	default_maximum_voltage_error 1e-9;
};

//*********************************************
// Conductor Objects
//*********************************************
// OHCond_1/0_AAC_I
object overhead_line_conductor {
	name OHCond_1/0_AAC_I;
	resistance 0.8820750323;
	geometric_mean_radius 0.0110971584;
	diameter 0.367999264;
}

// OHCond_2_CU_I
object overhead_line_conductor {
	name OHCond_2_CU_I;
	resistance 0.8920559109;
	geometric_mean_radius 0.0882773952;
	diameter 0.291999416;
}

// OHCond_715_AAC_C
object overhead_line_conductor {
	name OHCond_715_AAC_C;
	resistance 0.1324968876;
	geometric_mean_radius 0.0311920128;
	diameter 0.972998054;
}

// OHCond_NONE
object overhead_line_conductor {
	name OHCond_NONE;
	resistance 0.0;
	geometric_mean_radius 0.0;
	diameter 0.0;
}

// OHCond_1/0_AAC_C
object overhead_line_conductor {
	name OHCond_1/0_AAC_C;
	resistance 0.8820750323;
	geometric_mean_radius 0.0110971584;
	diameter 0.367999264;
}

// OHCond_4_ACSR_I
object overhead_line_conductor {
	name OHCond_4_ACSR_I;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_4_CU_C
object overhead_line_conductor {
	name OHCond_4_CU_C;
	resistance 1.4181103321;
	geometric_mean_radius 0.006998208;
	diameter 0.231999536;
}

// OHCond_397_AAC_C
object overhead_line_conductor {
	name OHCond_397_AAC_C;
	resistance 0.2354936969;
	geometric_mean_radius 0.0227941632;
	diameter 0.722998554;
}

// OHCond_1/0_CU_C
object overhead_line_conductor {
	name OHCond_1/0_CU_C;
	resistance 0.5615250025;
	geometric_mean_radius 0.0111371416;
	diameter 0.367999264;
}

// OHCond_4/0_AAC_C
object overhead_line_conductor {
	name OHCond_4/0_AAC_C;
	resistance 0.4406874934;
	geometric_mean_radius 0.015765976;
	diameter 0.521998956;
}

// OHCond_6_CU_I
object overhead_line_conductor {
	name OHCond_6_CU_I;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// OHCond_DEFAULT
object overhead_line_conductor {
	name OHCond_DEFAULT;
	resistance 0.27792611;
	geometric_mean_radius 0.01667552;
	diameter 0.52799107;
}

// OHCond_4/0_ACSR_C
object overhead_line_conductor {
	name OHCond_4/0_ACSR_C;
	resistance 0.4287883292;
	geometric_mean_radius 0.0976549808;
	diameter 0.562998874;
}

// OHCond_4_ACSR_C
object overhead_line_conductor {
	name OHCond_4_ACSR_C;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_397_AAC_I
object overhead_line_conductor {
	name OHCond_397_AAC_I;
	resistance 0.2354936969;
	geometric_mean_radius 0.0227941632;
	diameter 0.722998554;
}

// OHCond_2_CU_C
object overhead_line_conductor {
	name OHCond_2_CU_C;
	resistance 0.8920559109;
	geometric_mean_radius 0.0882773952;
	diameter 0.291999416;
}

// OHCond_6_CU_C
object overhead_line_conductor {
	name OHCond_6_CU_C;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// UGCable_2_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_700_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_15KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1000_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1000_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_DEFAULT
object underground_line_conductor {
	name UGCable_DEFAULT;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1000_AL_XLP-CONC-PVC_15KV_3P
object underground_line_conductor {
	name UGCable_1000_AL_XLP-CONC-PVC_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

//*********************************************
// Line spacing objects
//*********************************************
// OHSpacing_HORIZONTAL_2P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// OHSpacing_TRIANGULAR_3P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_2P_50
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_50;
	distance_AB 4.166616;
	distance_BC 4.166616;
	distance_AC 4.166616;
	distance_AN 5.66659776;
	distance_BN 5.66659776;
	distance_CN 5.66659776;
}

// OHSpacing_TRIANGULAR_2P_35
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_35;
	distance_AB 2.9169658416;
	distance_BC 2.9169658416;
	distance_AC 2.9169658416;
	distance_AN 2.9169658416;
	distance_BN 2.9169658416;
	distance_CN 2.9169658416;
}

// OHSpacing_TRIANGULAR_2P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_52;
	distance_AB 4.33328064;
	distance_BC 4.33328064;
	distance_AC 4.33328064;
	distance_AN 4.3332773592;
	distance_BN 4.3332773592;
	distance_CN 4.3332773592;
}

// OHSpacing_TRIANGULAR_2P_39
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 3.24996048;
	distance_BN 3.24996048;
	distance_CN 3.24996048;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_2P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_TRIANGULAR_2P_88
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_88;
	distance_AB 7.3329095184;
	distance_BC 7.3329095184;
	distance_AC 7.3329095184;
	distance_AN 7.3329095184;
	distance_BN 7.3329095184;
	distance_CN 7.3329095184;
}

// UGSpacing_1000_AL_XLP-CONC-PVC_15KV_3P
object line_spacing {
	name UGSpacing_1000_AL_XLP-CONC-PVC_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_3P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// UGSpacing_2_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_DEFAULT
object line_spacing {
	name UGSpacing_DEFAULT;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_3P_35
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_35;
	distance_AB 2.9166312;
	distance_BC 2.9166312;
	distance_AC 2.9166312;
	distance_AN 5.49993312;
	distance_BN 5.49993312;
	distance_CN 5.49993312;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-PVC_15KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_3P_45
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_35
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_35;
	distance_AB 2.9169658416;
	distance_BC 2.9169658416;
	distance_AC 2.9169658416;
	distance_AN 2.9169658416;
	distance_BN 2.9169658416;
	distance_CN 2.9169658416;
}

// OHSpacing_HORIZONTAL_3P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_3P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_HORIZONTAL_3P_54
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_54;
	distance_AB 4.49994528;
	distance_BC 4.49994528;
	distance_AC 4.49994528;
	distance_AN 6.1199255808;
	distance_BN 6.1199255808;
	distance_CN 6.1199255808;
}

// OHSpacing_HORIZONTAL_2P_35
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_35;
	distance_AB 2.9159651976;
	distance_BC 2.9159651976;
	distance_AC 2.9159651976;
	distance_AN 2.9159651976;
	distance_BN 2.9159651976;
	distance_CN 2.9159651976;
}

// OHSpacing_TRIANGULAR_2P_45
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 3.7499544;
	distance_BN 3.7499544;
	distance_CN 3.7499544;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_2P_45
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_PEC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_VERTICAL_3P_30
object line_spacing {
	name OHSpacing_VERTICAL_3P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 2.4999696;
	distance_BN 2.4999696;
	distance_CN 2.4999696;
}

//*********************************************
// Line Config objects
//*********************************************
// L_1800053373_LineConfig
object line_configuration {
	name L_1800053373_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800004011_LineConfig
object line_configuration {
	name L_1800004011_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035681_LineConfig
object line_configuration {
	name L_1800035681_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800092088_LineConfig
object line_configuration {
	name L_1800092088_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053384_LineConfig
object line_configuration {
	name L_1800053384_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800036037_LineConfig
object line_configuration {
	name L_1800036037_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800015880_LineConfig
object line_configuration {
	name L_1800015880_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029057_LineConfig
object line_configuration {
	name L_1800029057_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052775_LineConfig
object line_configuration {
	name L_1800052775_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_1800053029_LineConfig
object line_configuration {
	name L_1800053029_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800053067_LineConfig
object line_configuration {
	name L_1800053067_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038501_LineConfig
object line_configuration {
	name L_1800038501_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053395_LineConfig
object line_configuration {
	name L_1800053395_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053034_LineConfig
object line_configuration {
	name L_1800053034_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_35;
}

// L_1800038544_LineConfig
object line_configuration {
	name L_1800038544_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052983_LineConfig
object line_configuration {
	name L_1800052983_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006111_LineConfig
object line_configuration {
	name L_1800006111_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078443_LineConfig
object line_configuration {
	name L_1800078443_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800024916_LineConfig
object line_configuration {
	name L_1800024916_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040544_LineConfig
object line_configuration {
	name L_1800040544_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053090_LineConfig
object line_configuration {
	name L_1800053090_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041368_LineConfig
object line_configuration {
	name L_1800041368_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040455_LineConfig
object line_configuration {
	name L_1800040455_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002515_LineConfig
object line_configuration {
	name L_1800002515_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043608_LineConfig
object line_configuration {
	name L_1800043608_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053333_LineConfig
object line_configuration {
	name L_1800053333_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800005769_LineConfig
object line_configuration {
	name L_1800005769_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053371_LineConfig
object line_configuration {
	name L_1800053371_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052753_LineConfig
object line_configuration {
	name L_1800052753_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052754_LineConfig
object line_configuration {
	name L_1800052754_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039893_LineConfig
object line_configuration {
	name L_1800039893_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052954_LineConfig
object line_configuration {
	name L_1800052954_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031448_LineConfig
object line_configuration {
	name L_1800031448_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078773_LineConfig
object line_configuration {
	name L_1800078773_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053412_LineConfig
object line_configuration {
	name L_1800053412_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052762_LineConfig
object line_configuration {
	name L_1800052762_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007147_LineConfig
object line_configuration {
	name L_1800007147_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800085348_LineConfig
object line_configuration {
	name L_1800085348_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800005779_LineConfig
object line_configuration {
	name L_1800005779_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800085512_LineConfig
object line_configuration {
	name L_1800085512_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053342_LineConfig
object line_configuration {
	name L_1800053342_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800015883_LineConfig
object line_configuration {
	name L_1800015883_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800076214_LineConfig
object line_configuration {
	name L_1800076214_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800010996_LineConfig
object line_configuration {
	name L_1800010996_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053381_LineConfig
object line_configuration {
	name L_1800053381_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800078445_LineConfig
object line_configuration {
	name L_1800078445_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053088_LineConfig
object line_configuration {
	name L_1800053088_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053482_LineConfig
object line_configuration {
	name L_1800053482_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034877_LineConfig
object line_configuration {
	name L_1800034877_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800017857_LineConfig
object line_configuration {
	name L_1800017857_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053374_LineConfig
object line_configuration {
	name L_1800053374_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053429_LineConfig
object line_configuration {
	name L_1800053429_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029075_LineConfig
object line_configuration {
	name L_1800029075_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053064_LineConfig
object line_configuration {
	name L_1800053064_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038782_LineConfig
object line_configuration {
	name L_1800038782_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800005744_LineConfig
object line_configuration {
	name L_1800005744_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006380_LineConfig
object line_configuration {
	name L_1800006380_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015882_LineConfig
object line_configuration {
	name L_1800015882_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800042676_LineConfig
object line_configuration {
	name L_1800042676_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800018149_LineConfig
object line_configuration {
	name L_1800018149_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800027177_LineConfig
object line_configuration {
	name L_1800027177_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078439_LineConfig
object line_configuration {
	name L_1800078439_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031454_LineConfig
object line_configuration {
	name L_1800031454_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071675_LineConfig
object line_configuration {
	name L_1800071675_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800006042_LineConfig
object line_configuration {
	name L_1800006042_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002637_LineConfig
object line_configuration {
	name L_1800002637_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035687_LineConfig
object line_configuration {
	name L_1800035687_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002514_LineConfig
object line_configuration {
	name L_1800002514_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053411_LineConfig
object line_configuration {
	name L_1800053411_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016714_LineConfig
object line_configuration {
	name L_1800016714_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038502_LineConfig
object line_configuration {
	name L_1800038502_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052702_LineConfig
object line_configuration {
	name L_1800052702_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031449_LineConfig
object line_configuration {
	name L_1800031449_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053440_LineConfig
object line_configuration {
	name L_1800053440_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053447_LineConfig
object line_configuration {
	name L_1800053447_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031919_LineConfig
object line_configuration {
	name L_1800031919_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800029066_LineConfig
object line_configuration {
	name L_1800029066_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006110_LineConfig
object line_configuration {
	name L_1800006110_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034184_LineConfig
object line_configuration {
	name L_1800034184_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053493_LineConfig
object line_configuration {
	name L_1800053493_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034870_LineConfig
object line_configuration {
	name L_1800034870_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041489_LineConfig
object line_configuration {
	name L_1800041489_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800005775_LineConfig
object line_configuration {
	name L_1800005775_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038549_LineConfig
object line_configuration {
	name L_1800038549_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800041491_LineConfig
object line_configuration {
	name L_1800041491_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038506_LineConfig
object line_configuration {
	name L_1800038506_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070406_LineConfig
object line_configuration {
	name L_1800070406_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029073_LineConfig
object line_configuration {
	name L_1800029073_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019021_LineConfig
object line_configuration {
	name L_1800019021_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019944_LineConfig
object line_configuration {
	name L_1800019944_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800030774_LineConfig
object line_configuration {
	name L_1800030774_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078343_LineConfig
object line_configuration {
	name L_1800078343_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052787_LineConfig
object line_configuration {
	name L_1800052787_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003444_LineConfig
object line_configuration {
	name L_1800003444_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038498_LineConfig
object line_configuration {
	name L_1800038498_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053340_LineConfig
object line_configuration {
	name L_1800053340_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800016269_LineConfig
object line_configuration {
	name L_1800016269_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800052709_LineConfig
object line_configuration {
	name L_1800052709_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053320_LineConfig
object line_configuration {
	name L_1800053320_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053339_LineConfig
object line_configuration {
	name L_1800053339_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800037800_LineConfig
object line_configuration {
	name L_1800037800_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041490_LineConfig
object line_configuration {
	name L_1800041490_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800084494_LineConfig
object line_configuration {
	name L_1800084494_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800052908_LineConfig
object line_configuration {
	name L_1800052908_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053513_LineConfig
object line_configuration {
	name L_1800053513_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003443_LineConfig
object line_configuration {
	name L_1800003443_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070857_LineConfig
object line_configuration {
	name L_1800070857_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053055_LineConfig
object line_configuration {
	name L_1800053055_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052818_LineConfig
object line_configuration {
	name L_1800052818_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029060_LineConfig
object line_configuration {
	name L_1800029060_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053086_LineConfig
object line_configuration {
	name L_1800053086_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003441_LineConfig
object line_configuration {
	name L_1800003441_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800052756_LineConfig
object line_configuration {
	name L_1800052756_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035686_LineConfig
object line_configuration {
	name L_1800035686_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034193_LineConfig
object line_configuration {
	name L_1800034193_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800088788_LineConfig
object line_configuration {
	name L_1800088788_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053492_LineConfig
object line_configuration {
	name L_1800053492_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019807_LineConfig
object line_configuration {
	name L_1800019807_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007144_LineConfig
object line_configuration {
	name L_1800007144_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007143_LineConfig
object line_configuration {
	name L_1800007143_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800005780_LineConfig
object line_configuration {
	name L_1800005780_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039059_LineConfig
object line_configuration {
	name L_1800039059_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800029074_LineConfig
object line_configuration {
	name L_1800029074_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035683_LineConfig
object line_configuration {
	name L_1800035683_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052979_LineConfig
object line_configuration {
	name L_1800052979_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038503_LineConfig
object line_configuration {
	name L_1800038503_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800036036_LineConfig
object line_configuration {
	name L_1800036036_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053066_LineConfig
object line_configuration {
	name L_1800053066_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052763_LineConfig
object line_configuration {
	name L_1800052763_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800083652_LineConfig
object line_configuration {
	name L_1800083652_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052770_LineConfig
object line_configuration {
	name L_1800052770_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053396_LineConfig
object line_configuration {
	name L_1800053396_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800053368_LineConfig
object line_configuration {
	name L_1800053368_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053437_LineConfig
object line_configuration {
	name L_1800053437_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800015884_LineConfig
object line_configuration {
	name L_1800015884_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053321_LineConfig
object line_configuration {
	name L_1800053321_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800088442_LineConfig
object line_configuration {
	name L_1800088442_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052888_LineConfig
object line_configuration {
	name L_1800052888_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053387_LineConfig
object line_configuration {
	name L_1800053387_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800035685_LineConfig
object line_configuration {
	name L_1800035685_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800005740_LineConfig
object line_configuration {
	name L_1800005740_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003219_LineConfig
object line_configuration {
	name L_1800003219_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016713_LineConfig
object line_configuration {
	name L_1800016713_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052712_LineConfig
object line_configuration {
	name L_1800052712_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800005778_LineConfig
object line_configuration {
	name L_1800005778_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053013_LineConfig
object line_configuration {
	name L_1800053013_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053326_LineConfig
object line_configuration {
	name L_1800053326_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052829_LineConfig
object line_configuration {
	name L_1800052829_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800018232_LineConfig
object line_configuration {
	name L_1800018232_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002805_LineConfig
object line_configuration {
	name L_1800002805_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800038495_LineConfig
object line_configuration {
	name L_1800038495_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052700_LineConfig
object line_configuration {
	name L_1800052700_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038317_LineConfig
object line_configuration {
	name L_1800038317_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036464_LineConfig
object line_configuration {
	name L_1800036464_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053069_LineConfig
object line_configuration {
	name L_1800053069_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800006105_LineConfig
object line_configuration {
	name L_1800006105_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800029642_LineConfig
object line_configuration {
	name L_1800029642_LineConfig;
	conductor_A OHCond_4/0_ACSR_C;
	conductor_B OHCond_4/0_ACSR_C;
	conductor_C OHCond_4/0_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052836_LineConfig
object line_configuration {
	name L_1800052836_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800092089_LineConfig
object line_configuration {
	name L_1800092089_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800038507_LineConfig
object line_configuration {
	name L_1800038507_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052898_LineConfig
object line_configuration {
	name L_1800052898_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800078256_LineConfig
object line_configuration {
	name L_1800078256_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053397_LineConfig
object line_configuration {
	name L_1800053397_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800020413_LineConfig
object line_configuration {
	name L_1800020413_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800004018_LineConfig
object line_configuration {
	name L_1800004018_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800004013_LineConfig
object line_configuration {
	name L_1800004013_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053071_LineConfig
object line_configuration {
	name L_1800053071_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800053353_LineConfig
object line_configuration {
	name L_1800053353_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052833_LineConfig
object line_configuration {
	name L_1800052833_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_35;
}

// L_1800038494_LineConfig
object line_configuration {
	name L_1800038494_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800031455_LineConfig
object line_configuration {
	name L_1800031455_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053383_LineConfig
object line_configuration {
	name L_1800053383_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800006535_LineConfig
object line_configuration {
	name L_1800006535_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053508_LineConfig
object line_configuration {
	name L_1800053508_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800020415_LineConfig
object line_configuration {
	name L_1800020415_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040381_LineConfig
object line_configuration {
	name L_1800040381_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800005578_LineConfig
object line_configuration {
	name L_1800005578_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053338_LineConfig
object line_configuration {
	name L_1800053338_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800018607_LineConfig
object line_configuration {
	name L_1800018607_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053045_LineConfig
object line_configuration {
	name L_1800053045_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053073_LineConfig
object line_configuration {
	name L_1800053073_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052911_LineConfig
object line_configuration {
	name L_1800052911_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800015997_LineConfig
object line_configuration {
	name L_1800015997_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053370_LineConfig
object line_configuration {
	name L_1800053370_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053410_LineConfig
object line_configuration {
	name L_1800053410_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052758_LineConfig
object line_configuration {
	name L_1800052758_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038493_LineConfig
object line_configuration {
	name L_1800038493_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053367_LineConfig
object line_configuration {
	name L_1800053367_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052777_LineConfig
object line_configuration {
	name L_1800052777_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053004_LineConfig
object line_configuration {
	name L_1800053004_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800005737_LineConfig
object line_configuration {
	name L_1800005737_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053401_LineConfig
object line_configuration {
	name L_1800053401_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800034880_LineConfig
object line_configuration {
	name L_1800034880_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038319_LineConfig
object line_configuration {
	name L_1800038319_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800053500_LineConfig
object line_configuration {
	name L_1800053500_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800053408_LineConfig
object line_configuration {
	name L_1800053408_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034875_LineConfig
object line_configuration {
	name L_1800034875_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800005579_LineConfig
object line_configuration {
	name L_1800005579_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040332_LineConfig
object line_configuration {
	name L_1800040332_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800080985_LineConfig
object line_configuration {
	name L_1800080985_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006112_LineConfig
object line_configuration {
	name L_1800006112_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052989_LineConfig
object line_configuration {
	name L_1800052989_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016264_LineConfig
object line_configuration {
	name L_1800016264_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800026736_LineConfig
object line_configuration {
	name L_1800026736_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053072_LineConfig
object line_configuration {
	name L_1800053072_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800078772_LineConfig
object line_configuration {
	name L_1800078772_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053091_LineConfig
object line_configuration {
	name L_1800053091_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053027_LineConfig
object line_configuration {
	name L_1800053027_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800038762_LineConfig
object line_configuration {
	name L_1800038762_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052992_LineConfig
object line_configuration {
	name L_1800052992_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002641_LineConfig
object line_configuration {
	name L_1800002641_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800002512_LineConfig
object line_configuration {
	name L_1800002512_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053484_LineConfig
object line_configuration {
	name L_1800053484_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016720_LineConfig
object line_configuration {
	name L_1800016720_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800005739_LineConfig
object line_configuration {
	name L_1800005739_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800092132_LineConfig
object line_configuration {
	name L_1800092132_LineConfig;
	conductor_A OHCond_1/0_AAC_C;
	conductor_B OHCond_1/0_AAC_C;
	conductor_C OHCond_1/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016721_LineConfig
object line_configuration {
	name L_1800016721_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052863_LineConfig
object line_configuration {
	name L_1800052863_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052708_LineConfig
object line_configuration {
	name L_1800052708_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800010995_LineConfig
object line_configuration {
	name L_1800010995_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800005577_LineConfig
object line_configuration {
	name L_1800005577_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800017104_LineConfig
object line_configuration {
	name L_1800017104_LineConfig;
	conductor_A OHCond_4/0_ACSR_C;
	conductor_B OHCond_4/0_ACSR_C;
	conductor_C OHCond_4/0_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053525_LineConfig
object line_configuration {
	name L_1800053525_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800076611_LineConfig
object line_configuration {
	name L_1800076611_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053524_LineConfig
object line_configuration {
	name L_1800053524_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053481_LineConfig
object line_configuration {
	name L_1800053481_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034357_LineConfig
object line_configuration {
	name L_1800034357_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039898_LineConfig
object line_configuration {
	name L_1800039898_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053463_LineConfig
object line_configuration {
	name L_1800053463_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003422_LineConfig
object line_configuration {
	name L_1800003422_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042675_LineConfig
object line_configuration {
	name L_1800042675_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800052798_LineConfig
object line_configuration {
	name L_1800052798_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800029640_LineConfig
object line_configuration {
	name L_1800029640_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028228_LineConfig
object line_configuration {
	name L_1800028228_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006108_LineConfig
object line_configuration {
	name L_1800006108_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052786_LineConfig
object line_configuration {
	name L_1800052786_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006260_LineConfig
object line_configuration {
	name L_1800006260_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800017105_LineConfig
object line_configuration {
	name L_1800017105_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052880_LineConfig
object line_configuration {
	name L_1800052880_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016266_LineConfig
object line_configuration {
	name L_1800016266_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003425_LineConfig
object line_configuration {
	name L_1800003425_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029232_LineConfig
object line_configuration {
	name L_1800029232_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052875_LineConfig
object line_configuration {
	name L_1800052875_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053048_LineConfig
object line_configuration {
	name L_1800053048_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800078438_LineConfig
object line_configuration {
	name L_1800078438_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052912_LineConfig
object line_configuration {
	name L_1800052912_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800040457_LineConfig
object line_configuration {
	name L_1800040457_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053380_LineConfig
object line_configuration {
	name L_1800053380_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800017855_LineConfig
object line_configuration {
	name L_1800017855_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071676_LineConfig
object line_configuration {
	name L_1800071676_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052904_LineConfig
object line_configuration {
	name L_1800052904_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800016851_LineConfig
object line_configuration {
	name L_1800016851_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053386_LineConfig
object line_configuration {
	name L_1800053386_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800019017_LineConfig
object line_configuration {
	name L_1800019017_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015881_LineConfig
object line_configuration {
	name L_1800015881_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035680_LineConfig
object line_configuration {
	name L_1800035680_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053322_LineConfig
object line_configuration {
	name L_1800053322_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052795_LineConfig
object line_configuration {
	name L_1800052795_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040329_LineConfig
object line_configuration {
	name L_1800040329_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053526_LineConfig
object line_configuration {
	name L_1800053526_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800044278_LineConfig
object line_configuration {
	name L_1800044278_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800003218_LineConfig
object line_configuration {
	name L_1800003218_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800034355_LineConfig
object line_configuration {
	name L_1800034355_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078774_LineConfig
object line_configuration {
	name L_1800078774_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006262_LineConfig
object line_configuration {
	name L_1800006262_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029648_LineConfig
object line_configuration {
	name L_1800029648_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052821_LineConfig
object line_configuration {
	name L_1800052821_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800083639_LineConfig
object line_configuration {
	name L_1800083639_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_35;
}

// L_1800052711_LineConfig
object line_configuration {
	name L_1800052711_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052707_LineConfig
object line_configuration {
	name L_1800052707_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070405_LineConfig
object line_configuration {
	name L_1800070405_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041307_LineConfig
object line_configuration {
	name L_1800041307_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052772_LineConfig
object line_configuration {
	name L_1800052772_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_30;
}

// L_1800035690_LineConfig
object line_configuration {
	name L_1800035690_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052789_LineConfig
object line_configuration {
	name L_1800052789_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031916_LineConfig
object line_configuration {
	name L_1800031916_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052999_LineConfig
object line_configuration {
	name L_1800052999_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038789_LineConfig
object line_configuration {
	name L_1800038789_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052850_LineConfig
object line_configuration {
	name L_1800052850_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052779_LineConfig
object line_configuration {
	name L_1800052779_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029638_LineConfig
object line_configuration {
	name L_1800029638_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006253_LineConfig
object line_configuration {
	name L_1800006253_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078775_LineConfig
object line_configuration {
	name L_1800078775_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053025_LineConfig
object line_configuration {
	name L_1800053025_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052705_LineConfig
object line_configuration {
	name L_1800052705_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053422_LineConfig
object line_configuration {
	name L_1800053422_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052760_LineConfig
object line_configuration {
	name L_1800052760_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800018148_LineConfig
object line_configuration {
	name L_1800018148_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052703_LineConfig
object line_configuration {
	name L_1800052703_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800042678_LineConfig
object line_configuration {
	name L_1800042678_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800006381_LineConfig
object line_configuration {
	name L_1800006381_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029651_LineConfig
object line_configuration {
	name L_1800029651_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034298_LineConfig
object line_configuration {
	name L_1800034298_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039056_LineConfig
object line_configuration {
	name L_1800039056_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800053003_LineConfig
object line_configuration {
	name L_1800053003_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053056_LineConfig
object line_configuration {
	name L_1800053056_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800053528_LineConfig
object line_configuration {
	name L_1800053528_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800038790_LineConfig
object line_configuration {
	name L_1800038790_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052710_LineConfig
object line_configuration {
	name L_1800052710_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028323_LineConfig
object line_configuration {
	name L_1800028323_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038508_LineConfig
object line_configuration {
	name L_1800038508_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015887_LineConfig
object line_configuration {
	name L_1800015887_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053028_LineConfig
object line_configuration {
	name L_1800053028_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052910_LineConfig
object line_configuration {
	name L_1800052910_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053400_LineConfig
object line_configuration {
	name L_1800053400_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800010994_LineConfig
object line_configuration {
	name L_1800010994_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053375_LineConfig
object line_configuration {
	name L_1800053375_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053486_LineConfig
object line_configuration {
	name L_1800053486_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800053362_LineConfig
object line_configuration {
	name L_1800053362_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052987_LineConfig
object line_configuration {
	name L_1800052987_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800080295_LineConfig
object line_configuration {
	name L_1800080295_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052886_LineConfig
object line_configuration {
	name L_1800052886_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052800_LineConfig
object line_configuration {
	name L_1800052800_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052988_LineConfig
object line_configuration {
	name L_1800052988_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002638_LineConfig
object line_configuration {
	name L_1800002638_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800052840_LineConfig
object line_configuration {
	name L_1800052840_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031451_LineConfig
object line_configuration {
	name L_1800031451_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800091642_LineConfig
object line_configuration {
	name L_1800091642_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006043_LineConfig
object line_configuration {
	name L_1800006043_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034369_LineConfig
object line_configuration {
	name L_1800034369_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800082358_LineConfig
object line_configuration {
	name L_1800082358_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053063_LineConfig
object line_configuration {
	name L_1800053063_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053044_LineConfig
object line_configuration {
	name L_1800053044_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053002_LineConfig
object line_configuration {
	name L_1800053002_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053402_LineConfig
object line_configuration {
	name L_1800053402_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052773_LineConfig
object line_configuration {
	name L_1800052773_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016711_LineConfig
object line_configuration {
	name L_1800016711_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038510_LineConfig
object line_configuration {
	name L_1800038510_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039057_LineConfig
object line_configuration {
	name L_1800039057_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_1800053035_LineConfig
object line_configuration {
	name L_1800053035_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800081052_LineConfig
object line_configuration {
	name L_1800081052_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800029637_LineConfig
object line_configuration {
	name L_1800029637_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071674_LineConfig
object line_configuration {
	name L_1800071674_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800015996_LineConfig
object line_configuration {
	name L_1800015996_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800005738_LineConfig
object line_configuration {
	name L_1800005738_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053330_LineConfig
object line_configuration {
	name L_1800053330_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029639_LineConfig
object line_configuration {
	name L_1800029639_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003215_LineConfig
object line_configuration {
	name L_1800003215_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052955_LineConfig
object line_configuration {
	name L_1800052955_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052704_LineConfig
object line_configuration {
	name L_1800052704_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053510_LineConfig
object line_configuration {
	name L_1800053510_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016849_LineConfig
object line_configuration {
	name L_1800016849_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052952_LineConfig
object line_configuration {
	name L_1800052952_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053057_LineConfig
object line_configuration {
	name L_1800053057_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053514_LineConfig
object line_configuration {
	name L_1800053514_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029056_LineConfig
object line_configuration {
	name L_1800029056_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038320_LineConfig
object line_configuration {
	name L_1800038320_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053014_LineConfig
object line_configuration {
	name L_1800053014_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800033113_LineConfig
object line_configuration {
	name L_1800033113_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002634_LineConfig
object line_configuration {
	name L_1800002634_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003445_LineConfig
object line_configuration {
	name L_1800003445_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003442_LineConfig
object line_configuration {
	name L_1800003442_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043610_LineConfig
object line_configuration {
	name L_1800043610_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800035692_LineConfig
object line_configuration {
	name L_1800035692_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052972_LineConfig
object line_configuration {
	name L_1800052972_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038788_LineConfig
object line_configuration {
	name L_1800038788_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034871_LineConfig
object line_configuration {
	name L_1800034871_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052906_LineConfig
object line_configuration {
	name L_1800052906_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800006254_LineConfig
object line_configuration {
	name L_1800006254_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053049_LineConfig
object line_configuration {
	name L_1800053049_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800029065_LineConfig
object line_configuration {
	name L_1800029065_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042673_LineConfig
object line_configuration {
	name L_1800042673_LineConfig;
	conductor_A OHCond_1/0_CU_C;
	conductor_B OHCond_1/0_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800053023_LineConfig
object line_configuration {
	name L_1800053023_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053046_LineConfig
object line_configuration {
	name L_1800053046_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038780_LineConfig
object line_configuration {
	name L_1800038780_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800074681_LineConfig
object line_configuration {
	name L_1800074681_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053332_LineConfig
object line_configuration {
	name L_1800053332_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800039419_LineConfig
object line_configuration {
	name L_1800039419_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800037798_LineConfig
object line_configuration {
	name L_1800037798_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053464_LineConfig
object line_configuration {
	name L_1800053464_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053337_LineConfig
object line_configuration {
	name L_1800053337_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800006257_LineConfig
object line_configuration {
	name L_1800006257_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015999_LineConfig
object line_configuration {
	name L_1800015999_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053054_LineConfig
object line_configuration {
	name L_1800053054_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006264_LineConfig
object line_configuration {
	name L_1800006264_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038497_LineConfig
object line_configuration {
	name L_1800038497_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043609_LineConfig
object line_configuration {
	name L_1800043609_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053436_LineConfig
object line_configuration {
	name L_1800053436_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034876_LineConfig
object line_configuration {
	name L_1800034876_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800028229_LineConfig
object line_configuration {
	name L_1800028229_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003222_LineConfig
object line_configuration {
	name L_1800003222_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006103_LineConfig
object line_configuration {
	name L_1800006103_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800052867_LineConfig
object line_configuration {
	name L_1800052867_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800005576_LineConfig
object line_configuration {
	name L_1800005576_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052790_LineConfig
object line_configuration {
	name L_1800052790_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052849_LineConfig
object line_configuration {
	name L_1800052849_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053369_LineConfig
object line_configuration {
	name L_1800053369_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053017_LineConfig
object line_configuration {
	name L_1800053017_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041369_LineConfig
object line_configuration {
	name L_1800041369_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800053399_LineConfig
object line_configuration {
	name L_1800053399_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800005776_LineConfig
object line_configuration {
	name L_1800005776_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002523_LineConfig
object line_configuration {
	name L_1800002523_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_1800053089_LineConfig
object line_configuration {
	name L_1800053089_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037799_LineConfig
object line_configuration {
	name L_1800037799_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036347_LineConfig
object line_configuration {
	name L_1800036347_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800022554_LineConfig
object line_configuration {
	name L_1800022554_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053341_LineConfig
object line_configuration {
	name L_1800053341_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800018142_LineConfig
object line_configuration {
	name L_1800018142_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053519_LineConfig
object line_configuration {
	name L_1800053519_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053323_LineConfig
object line_configuration {
	name L_1800053323_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052901_LineConfig
object line_configuration {
	name L_1800052901_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052759_LineConfig
object line_configuration {
	name L_1800052759_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800078790_LineConfig
object line_configuration {
	name L_1800078790_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043607_LineConfig
object line_configuration {
	name L_1800043607_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053050_LineConfig
object line_configuration {
	name L_1800053050_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043256_LineConfig
object line_configuration {
	name L_1800043256_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052949_LineConfig
object line_configuration {
	name L_1800052949_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800038860_LineConfig
object line_configuration {
	name L_1800038860_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053324_LineConfig
object line_configuration {
	name L_1800053324_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028110_LineConfig
object line_configuration {
	name L_1800028110_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038318_LineConfig
object line_configuration {
	name L_1800038318_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052897_LineConfig
object line_configuration {
	name L_1800052897_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800022822_LineConfig
object line_configuration {
	name L_1800022822_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031275_LineConfig
object line_configuration {
	name L_1800031275_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053030_LineConfig
object line_configuration {
	name L_1800053030_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800053439_LineConfig
object line_configuration {
	name L_1800053439_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800021790_LineConfig
object line_configuration {
	name L_1800021790_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053379_LineConfig
object line_configuration {
	name L_1800053379_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053364_LineConfig
object line_configuration {
	name L_1800053364_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800002636_LineConfig
object line_configuration {
	name L_1800002636_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053527_LineConfig
object line_configuration {
	name L_1800053527_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053037_LineConfig
object line_configuration {
	name L_1800053037_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035682_LineConfig
object line_configuration {
	name L_1800035682_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800019192_LineConfig
object line_configuration {
	name L_1800019192_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016717_LineConfig
object line_configuration {
	name L_1800016717_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053483_LineConfig
object line_configuration {
	name L_1800053483_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800043255_LineConfig
object line_configuration {
	name L_1800043255_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015886_LineConfig
object line_configuration {
	name L_1800015886_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078974_LineConfig
object line_configuration {
	name L_1800078974_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800077450_LineConfig
object line_configuration {
	name L_1800077450_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003221_LineConfig
object line_configuration {
	name L_1800003221_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044509_LineConfig
object line_configuration {
	name L_1800044509_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042677_LineConfig
object line_configuration {
	name L_1800042677_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053398_LineConfig
object line_configuration {
	name L_1800053398_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800053065_LineConfig
object line_configuration {
	name L_1800053065_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034373_LineConfig
object line_configuration {
	name L_1800034373_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800094300_LineConfig
object line_configuration {
	name L_1800094300_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006106_LineConfig
object line_configuration {
	name L_1800006106_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800052823_LineConfig
object line_configuration {
	name L_1800052823_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800074433_LineConfig
object line_configuration {
	name L_1800074433_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053426_LineConfig
object line_configuration {
	name L_1800053426_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053047_LineConfig
object line_configuration {
	name L_1800053047_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052776_LineConfig
object line_configuration {
	name L_1800052776_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_1800038784_LineConfig
object line_configuration {
	name L_1800038784_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800094299_LineConfig
object line_configuration {
	name L_1800094299_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016854_LineConfig
object line_configuration {
	name L_1800016854_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800052855_LineConfig
object line_configuration {
	name L_1800052855_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052783_LineConfig
object line_configuration {
	name L_1800052783_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019018_LineConfig
object line_configuration {
	name L_1800019018_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053058_LineConfig
object line_configuration {
	name L_1800053058_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053366_LineConfig
object line_configuration {
	name L_1800053366_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038644_LineConfig
object line_configuration {
	name L_1800038644_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053347_LineConfig
object line_configuration {
	name L_1800053347_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015878_LineConfig
object line_configuration {
	name L_1800015878_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078253_LineConfig
object line_configuration {
	name L_1800078253_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053062_LineConfig
object line_configuration {
	name L_1800053062_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800090251_LineConfig
object line_configuration {
	name L_1800090251_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053515_LineConfig
object line_configuration {
	name L_1800053515_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052852_LineConfig
object line_configuration {
	name L_1800052852_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019019_LineConfig
object line_configuration {
	name L_1800019019_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800020580_LineConfig
object line_configuration {
	name L_1800020580_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034200_LineConfig
object line_configuration {
	name L_1800034200_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053026_LineConfig
object line_configuration {
	name L_1800053026_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053021_LineConfig
object line_configuration {
	name L_1800053021_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053334_LineConfig
object line_configuration {
	name L_1800053334_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052864_LineConfig
object line_configuration {
	name L_1800052864_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052915_LineConfig
object line_configuration {
	name L_1800052915_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800006252_LineConfig
object line_configuration {
	name L_1800006252_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800031277_LineConfig
object line_configuration {
	name L_1800031277_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016852_LineConfig
object line_configuration {
	name L_1800016852_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053522_LineConfig
object line_configuration {
	name L_1800053522_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800006481_LineConfig
object line_configuration {
	name L_1800006481_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800015888_LineConfig
object line_configuration {
	name L_1800015888_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052832_LineConfig
object line_configuration {
	name L_1800052832_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_35;
}

// L_1800034879_LineConfig
object line_configuration {
	name L_1800034879_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800083717_LineConfig
object line_configuration {
	name L_1800083717_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015879_LineConfig
object line_configuration {
	name L_1800015879_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800026074_LineConfig
object line_configuration {
	name L_1800026074_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028221_LineConfig
object line_configuration {
	name L_1800028221_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053372_LineConfig
object line_configuration {
	name L_1800053372_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003225_LineConfig
object line_configuration {
	name L_1800003225_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034196_LineConfig
object line_configuration {
	name L_1800034196_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052990_LineConfig
object line_configuration {
	name L_1800052990_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016268_LineConfig
object line_configuration {
	name L_1800016268_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800038967_LineConfig
object line_configuration {
	name L_1800038967_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800085307_LineConfig
object line_configuration {
	name L_1800085307_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053425_LineConfig
object line_configuration {
	name L_1800053425_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800003424_LineConfig
object line_configuration {
	name L_1800003424_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002518_LineConfig
object line_configuration {
	name L_1800002518_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_30;
}

// L_1800030248_LineConfig
object line_configuration {
	name L_1800030248_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800041022_LineConfig
object line_configuration {
	name L_1800041022_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053087_LineConfig
object line_configuration {
	name L_1800053087_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800083637_LineConfig
object line_configuration {
	name L_1800083637_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_35;
}

// L_1800053060_LineConfig
object line_configuration {
	name L_1800053060_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029061_LineConfig
object line_configuration {
	name L_1800029061_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016850_LineConfig
object line_configuration {
	name L_1800016850_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053392_LineConfig
object line_configuration {
	name L_1800053392_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800052862_LineConfig
object line_configuration {
	name L_1800052862_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053393_LineConfig
object line_configuration {
	name L_1800053393_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053033_LineConfig
object line_configuration {
	name L_1800053033_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_35;
}

// L_1800005574_LineConfig
object line_configuration {
	name L_1800005574_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006040_LineConfig
object line_configuration {
	name L_1800006040_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016855_LineConfig
object line_configuration {
	name L_1800016855_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002522_LineConfig
object line_configuration {
	name L_1800002522_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800002804_LineConfig
object line_configuration {
	name L_1800002804_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800038645_LineConfig
object line_configuration {
	name L_1800038645_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052752_LineConfig
object line_configuration {
	name L_1800052752_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800038643_LineConfig
object line_configuration {
	name L_1800038643_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038763_LineConfig
object line_configuration {
	name L_1800038763_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034352_LineConfig
object line_configuration {
	name L_1800034352_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006265_LineConfig
object line_configuration {
	name L_1800006265_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053442_LineConfig
object line_configuration {
	name L_1800053442_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052769_LineConfig
object line_configuration {
	name L_1800052769_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_30;
}

// L_1800006104_LineConfig
object line_configuration {
	name L_1800006104_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800052801_LineConfig
object line_configuration {
	name L_1800052801_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043606_LineConfig
object line_configuration {
	name L_1800043606_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052755_LineConfig
object line_configuration {
	name L_1800052755_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800029647_LineConfig
object line_configuration {
	name L_1800029647_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052970_LineConfig
object line_configuration {
	name L_1800052970_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053428_LineConfig
object line_configuration {
	name L_1800053428_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006530_LineConfig
object line_configuration {
	name L_1800006530_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800020579_LineConfig
object line_configuration {
	name L_1800020579_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053068_LineConfig
object line_configuration {
	name L_1800053068_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053346_LineConfig
object line_configuration {
	name L_1800053346_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053448_LineConfig
object line_configuration {
	name L_1800053448_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052817_LineConfig
object line_configuration {
	name L_1800052817_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052757_LineConfig
object line_configuration {
	name L_1800052757_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053487_LineConfig
object line_configuration {
	name L_1800053487_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053345_LineConfig
object line_configuration {
	name L_1800053345_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052782_LineConfig
object line_configuration {
	name L_1800052782_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800017856_LineConfig
object line_configuration {
	name L_1800017856_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006109_LineConfig
object line_configuration {
	name L_1800006109_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028111_LineConfig
object line_configuration {
	name L_1800028111_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800005772_LineConfig
object line_configuration {
	name L_1800005772_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052865_LineConfig
object line_configuration {
	name L_1800052865_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800083638_LineConfig
object line_configuration {
	name L_1800083638_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_35;
}

// L_1800075896_LineConfig
object line_configuration {
	name L_1800075896_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052885_LineConfig
object line_configuration {
	name L_1800052885_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038545_LineConfig
object line_configuration {
	name L_1800038545_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034873_LineConfig
object line_configuration {
	name L_1800034873_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052784_LineConfig
object line_configuration {
	name L_1800052784_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052900_LineConfig
object line_configuration {
	name L_1800052900_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800078939_LineConfig
object line_configuration {
	name L_1800078939_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800018208_LineConfig
object line_configuration {
	name L_1800018208_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040839_LineConfig
object line_configuration {
	name L_1800040839_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034185_LineConfig
object line_configuration {
	name L_1800034185_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035688_LineConfig
object line_configuration {
	name L_1800035688_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029059_LineConfig
object line_configuration {
	name L_1800029059_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800025524_LineConfig
object line_configuration {
	name L_1800025524_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037598_LineConfig
object line_configuration {
	name L_1800037598_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034372_LineConfig
object line_configuration {
	name L_1800034372_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034874_LineConfig
object line_configuration {
	name L_1800034874_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016712_LineConfig
object line_configuration {
	name L_1800016712_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053441_LineConfig
object line_configuration {
	name L_1800053441_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800090252_LineConfig
object line_configuration {
	name L_1800090252_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034351_LineConfig
object line_configuration {
	name L_1800034351_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052793_LineConfig
object line_configuration {
	name L_1800052793_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053502_LineConfig
object line_configuration {
	name L_1800053502_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053446_LineConfig
object line_configuration {
	name L_1800053446_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053421_LineConfig
object line_configuration {
	name L_1800053421_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044616_LineConfig
object line_configuration {
	name L_1800044616_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800002516_LineConfig
object line_configuration {
	name L_1800002516_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052969_LineConfig
object line_configuration {
	name L_1800052969_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800016265_LineConfig
object line_configuration {
	name L_1800016265_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053009_LineConfig
object line_configuration {
	name L_1800053009_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070407_LineConfig
object line_configuration {
	name L_1800070407_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053394_LineConfig
object line_configuration {
	name L_1800053394_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800021425_LineConfig
object line_configuration {
	name L_1800021425_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006266_LineConfig
object line_configuration {
	name L_1800006266_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035689_LineConfig
object line_configuration {
	name L_1800035689_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038499_LineConfig
object line_configuration {
	name L_1800038499_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038759_LineConfig
object line_configuration {
	name L_1800038759_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800053523_LineConfig
object line_configuration {
	name L_1800053523_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800053061_LineConfig
object line_configuration {
	name L_1800053061_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800006039_LineConfig
object line_configuration {
	name L_1800006039_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800030527_LineConfig
object line_configuration {
	name L_1800030527_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015873_LineConfig
object line_configuration {
	name L_1800015873_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006462_LineConfig
object line_configuration {
	name L_1800006462_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052701_LineConfig
object line_configuration {
	name L_1800052701_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053032_LineConfig
object line_configuration {
	name L_1800053032_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800034878_LineConfig
object line_configuration {
	name L_1800034878_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053020_LineConfig
object line_configuration {
	name L_1800053020_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006102_LineConfig
object line_configuration {
	name L_1800006102_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053389_LineConfig
object line_configuration {
	name L_1800053389_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052873_LineConfig
object line_configuration {
	name L_1800052873_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800018207_LineConfig
object line_configuration {
	name L_1800018207_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016715_LineConfig
object line_configuration {
	name L_1800016715_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800004019_LineConfig
object line_configuration {
	name L_1800004019_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052985_LineConfig
object line_configuration {
	name L_1800052985_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053377_LineConfig
object line_configuration {
	name L_1800053377_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800041487_LineConfig
object line_configuration {
	name L_1800041487_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053378_LineConfig
object line_configuration {
	name L_1800053378_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053008_LineConfig
object line_configuration {
	name L_1800053008_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052980_LineConfig
object line_configuration {
	name L_1800052980_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053521_LineConfig
object line_configuration {
	name L_1800053521_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031453_LineConfig
object line_configuration {
	name L_1800031453_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038315_LineConfig
object line_configuration {
	name L_1800038315_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007145_LineConfig
object line_configuration {
	name L_1800007145_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053435_LineConfig
object line_configuration {
	name L_1800053435_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053432_LineConfig
object line_configuration {
	name L_1800053432_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052986_LineConfig
object line_configuration {
	name L_1800052986_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016856_LineConfig
object line_configuration {
	name L_1800016856_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052802_LineConfig
object line_configuration {
	name L_1800052802_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003226_LineConfig
object line_configuration {
	name L_1800003226_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053480_LineConfig
object line_configuration {
	name L_1800053480_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053335_LineConfig
object line_configuration {
	name L_1800053335_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028225_LineConfig
object line_configuration {
	name L_1800028225_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036040_LineConfig
object line_configuration {
	name L_1800036040_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800017854_LineConfig
object line_configuration {
	name L_1800017854_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800094298_LineConfig
object line_configuration {
	name L_1800094298_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007142_LineConfig
object line_configuration {
	name L_1800007142_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800052953_LineConfig
object line_configuration {
	name L_1800052953_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071673_LineConfig
object line_configuration {
	name L_1800071673_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053000_LineConfig
object line_configuration {
	name L_1800053000_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035684_LineConfig
object line_configuration {
	name L_1800035684_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800021619_LineConfig
object line_configuration {
	name L_1800021619_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052706_LineConfig
object line_configuration {
	name L_1800052706_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052771_LineConfig
object line_configuration {
	name L_1800052771_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800025886_LineConfig
object line_configuration {
	name L_1800025886_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034183_LineConfig
object line_configuration {
	name L_1800034183_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053385_LineConfig
object line_configuration {
	name L_1800053385_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800030528_LineConfig
object line_configuration {
	name L_1800030528_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044041_LineConfig
object line_configuration {
	name L_1800044041_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053520_LineConfig
object line_configuration {
	name L_1800053520_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800015872_LineConfig
object line_configuration {
	name L_1800015872_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053489_LineConfig
object line_configuration {
	name L_1800053489_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031456_LineConfig
object line_configuration {
	name L_1800031456_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053409_LineConfig
object line_configuration {
	name L_1800053409_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052780_LineConfig
object line_configuration {
	name L_1800052780_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028223_LineConfig
object line_configuration {
	name L_1800028223_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052896_LineConfig
object line_configuration {
	name L_1800052896_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053343_LineConfig
object line_configuration {
	name L_1800053343_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800052761_LineConfig
object line_configuration {
	name L_1800052761_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052971_LineConfig
object line_configuration {
	name L_1800052971_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052982_LineConfig
object line_configuration {
	name L_1800052982_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036035_LineConfig
object line_configuration {
	name L_1800036035_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034353_LineConfig
object line_configuration {
	name L_1800034353_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052774_LineConfig
object line_configuration {
	name L_1800052774_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015994_LineConfig
object line_configuration {
	name L_1800015994_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053490_LineConfig
object line_configuration {
	name L_1800053490_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052913_LineConfig
object line_configuration {
	name L_1800052913_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800079607_LineConfig
object line_configuration {
	name L_1800079607_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800036038_LineConfig
object line_configuration {
	name L_1800036038_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800052887_LineConfig
object line_configuration {
	name L_1800052887_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002642_LineConfig
object line_configuration {
	name L_1800002642_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800022191_LineConfig
object line_configuration {
	name L_1800022191_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800001625_LineConfig
object line_configuration {
	name L_1800001625_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800026737_LineConfig
object line_configuration {
	name L_1800026737_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800038504_LineConfig
object line_configuration {
	name L_1800038504_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053344_LineConfig
object line_configuration {
	name L_1800053344_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052778_LineConfig
object line_configuration {
	name L_1800052778_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036346_LineConfig
object line_configuration {
	name L_1800036346_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053352_LineConfig
object line_configuration {
	name L_1800053352_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002521_LineConfig
object line_configuration {
	name L_1800002521_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053376_LineConfig
object line_configuration {
	name L_1800053376_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053434_LineConfig
object line_configuration {
	name L_1800053434_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044615_LineConfig
object line_configuration {
	name L_1800044615_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053042_LineConfig
object line_configuration {
	name L_1800053042_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800038511_LineConfig
object line_configuration {
	name L_1800038511_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034869_LineConfig
object line_configuration {
	name L_1800034869_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041064_LineConfig
object line_configuration {
	name L_1800041064_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040259_LineConfig
object line_configuration {
	name L_1800040259_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034868_LineConfig
object line_configuration {
	name L_1800034868_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003220_LineConfig
object line_configuration {
	name L_1800003220_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028282_LineConfig
object line_configuration {
	name L_1800028282_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053438_LineConfig
object line_configuration {
	name L_1800053438_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053325_LineConfig
object line_configuration {
	name L_1800053325_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003216_LineConfig
object line_configuration {
	name L_1800003216_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800004009_LineConfig
object line_configuration {
	name L_1800004009_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053015_LineConfig
object line_configuration {
	name L_1800053015_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800034354_LineConfig
object line_configuration {
	name L_1800034354_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800004017_LineConfig
object line_configuration {
	name L_1800004017_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800035691_LineConfig
object line_configuration {
	name L_1800035691_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053024_LineConfig
object line_configuration {
	name L_1800053024_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019190_LineConfig
object line_configuration {
	name L_1800019190_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800053006_LineConfig
object line_configuration {
	name L_1800053006_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800006263_LineConfig
object line_configuration {
	name L_1800006263_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029636_LineConfig
object line_configuration {
	name L_1800029636_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052764_LineConfig
object line_configuration {
	name L_1800052764_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800052781_LineConfig
object line_configuration {
	name L_1800052781_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028220_LineConfig
object line_configuration {
	name L_1800028220_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800053031_LineConfig
object line_configuration {
	name L_1800053031_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_1800053036_LineConfig
object line_configuration {
	name L_1800053036_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038496_LineConfig
object line_configuration {
	name L_1800038496_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053388_LineConfig
object line_configuration {
	name L_1800053388_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800029233_LineConfig
object line_configuration {
	name L_1800029233_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006529_LineConfig
object line_configuration {
	name L_1800006529_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053052_LineConfig
object line_configuration {
	name L_1800053052_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800034299_LineConfig
object line_configuration {
	name L_1800034299_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042757_LineConfig
object line_configuration {
	name L_1800042757_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800002639_LineConfig
object line_configuration {
	name L_1800002639_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800079644_LineConfig
object line_configuration {
	name L_1800079644_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053349_LineConfig
object line_configuration {
	name L_1800053349_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800042758_LineConfig
object line_configuration {
	name L_1800042758_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800022576_LineConfig
object line_configuration {
	name L_1800022576_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053351_LineConfig
object line_configuration {
	name L_1800053351_LineConfig;
	conductor_A OHCond_1/0_AAC_C;
	conductor_B OHCond_1/0_AAC_C;
	conductor_C OHCond_1/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053011_LineConfig
object line_configuration {
	name L_1800053011_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052866_LineConfig
object line_configuration {
	name L_1800052866_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053498_LineConfig
object line_configuration {
	name L_1800053498_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053022_LineConfig
object line_configuration {
	name L_1800053022_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053407_LineConfig
object line_configuration {
	name L_1800053407_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002513_LineConfig
object line_configuration {
	name L_1800002513_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019783_LineConfig
object line_configuration {
	name L_1800019783_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052851_LineConfig
object line_configuration {
	name L_1800052851_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034356_LineConfig
object line_configuration {
	name L_1800034356_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002520_LineConfig
object line_configuration {
	name L_1800002520_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_30;
}

// L_1800006107_LineConfig
object line_configuration {
	name L_1800006107_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041488_LineConfig
object line_configuration {
	name L_1800041488_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800016718_LineConfig
object line_configuration {
	name L_1800016718_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034371_LineConfig
object line_configuration {
	name L_1800034371_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053517_LineConfig
object line_configuration {
	name L_1800053517_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800035679_LineConfig
object line_configuration {
	name L_1800035679_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800021792_LineConfig
object line_configuration {
	name L_1800021792_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002635_LineConfig
object line_configuration {
	name L_1800002635_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029058_LineConfig
object line_configuration {
	name L_1800029058_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053518_LineConfig
object line_configuration {
	name L_1800053518_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053350_LineConfig
object line_configuration {
	name L_1800053350_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053503_LineConfig
object line_configuration {
	name L_1800053503_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029641_LineConfig
object line_configuration {
	name L_1800029641_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052785_LineConfig
object line_configuration {
	name L_1800052785_LineConfig;
	conductor_A OHCond_2_CU_C;
	conductor_B OHCond_2_CU_C;
	conductor_C OHCond_2_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053499_LineConfig
object line_configuration {
	name L_1800053499_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038505_LineConfig
object line_configuration {
	name L_1800038505_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053516_LineConfig
object line_configuration {
	name L_1800053516_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036039_LineConfig
object line_configuration {
	name L_1800036039_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053511_LineConfig
object line_configuration {
	name L_1800053511_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800052950_LineConfig
object line_configuration {
	name L_1800052950_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038500_LineConfig
object line_configuration {
	name L_1800038500_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042754_LineConfig
object line_configuration {
	name L_1800042754_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039888_LineConfig
object line_configuration {
	name L_1800039888_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036133_LineConfig
object line_configuration {
	name L_1800036133_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053491_LineConfig
object line_configuration {
	name L_1800053491_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800015885_LineConfig
object line_configuration {
	name L_1800015885_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034201_LineConfig
object line_configuration {
	name L_1800034201_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031452_LineConfig
object line_configuration {
	name L_1800031452_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800078251_LineConfig
object line_configuration {
	name L_1800078251_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800052819_LineConfig
object line_configuration {
	name L_1800052819_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800074707_LineConfig
object line_configuration {
	name L_1800074707_LineConfig;
	conductor_A OHCond_715_AAC_C;
	conductor_B OHCond_715_AAC_C;
	conductor_C OHCond_715_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039058_LineConfig
object line_configuration {
	name L_1800039058_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_1800052856_LineConfig
object line_configuration {
	name L_1800052856_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053041_LineConfig
object line_configuration {
	name L_1800053041_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053443_LineConfig
object line_configuration {
	name L_1800053443_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800053012_LineConfig
object line_configuration {
	name L_1800053012_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800016853_LineConfig
object line_configuration {
	name L_1800016853_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053433_LineConfig
object line_configuration {
	name L_1800053433_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800053040_LineConfig
object line_configuration {
	name L_1800053040_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031918_LineConfig
object line_configuration {
	name L_1800031918_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006528_LineConfig
object line_configuration {
	name L_1800006528_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800053497_LineConfig
object line_configuration {
	name L_1800053497_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003228_LineConfig
object line_configuration {
	name L_1800003228_LineConfig;
	conductor_A OHCond_397_AAC_C;
	conductor_B OHCond_397_AAC_C;
	conductor_C OHCond_397_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// UGConfig_700_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_1000_AL_XLP-CONC-PVC_15KV_3P
object line_configuration {
	name UGConfig_1000_AL_XLP-CONC-PVC_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-CONC-PVC_15KV_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_3P;
}

// UGConfig_2_AL_XLP-PVC_15KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_15KV_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_22KV_3P;
}

// UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_DEFAULT
object line_configuration {
	name UGConfig_DEFAULT;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_DEFAULT;
}

// UGConfig_2_AL_PEC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

//*********************************************
// Node Objects
//*********************************************
object node {
	name N_1800039299;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054149;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054140;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054146;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800079994;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038830;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800079992;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053451;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053453;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800003506;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003504;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003505;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053514;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800034355;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800034356;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006658;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080038;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800006653;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006652;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080036;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006657;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031214;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003148;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800003687;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003686;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003681;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031215;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004284;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004285;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001924;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001925;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800036218;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800193886;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004278;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015788;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015787;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800079990;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015785;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004276;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015783;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015782;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015781;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015780;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800021384;
	nominal_voltage 7274.613;
	phases ABC;
	bustype SWING;
}

object node {
	name N_1800004026;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004027;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004020;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004022;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004023;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053608;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053765;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038710;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800038430;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800071926;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800038435;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800038437;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800019733;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006924;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053699;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800006929;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006928;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006660;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006664;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003150;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003153;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003152;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003155;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800043882;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800029360;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029361;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003158;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800203388;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029351;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007221;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006694;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006691;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006693;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006692;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054032;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800026764;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800195784;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800195785;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054035;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054038;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800016564;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054219;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053466;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800036219;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053547;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800036217;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053545;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800203319;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038937;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C601_182601106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054106;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800019734;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800019735;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800042893;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800042892;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800019731;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080948;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800079017;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053729;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800019122;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800019121;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800194981;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800194980;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800020916;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054103;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800021858;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800027886;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800027888;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005768;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053657;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005313;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016588;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005319;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016585;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800016582;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016583;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028934;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053596;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800028933;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053388;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800004961;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054074;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054073;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800030527;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054078;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800037717;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800002067;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800021091;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016444;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054153;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800018369;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800034728;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800019886;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800019887;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054091;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054092;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800038827;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038824;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800079982;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800079981;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038820;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003160;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003161;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038828;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053503;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003512;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053507;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053505;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053713;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053509;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C673_182601106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031223;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015999;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800028769;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080950;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080951;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028761;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028760;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001939;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016437;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005303;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C670_182601106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800195209;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800198609;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004275;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053619;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053618;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800058422;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800080714;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800197454;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800197455;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015784;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053754;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053755;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800040524;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053758;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001947;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800040523;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800195214;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800035550;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006985;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006984;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006987;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006986;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006981;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800006982;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006989;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006988;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800205907;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800202748;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005735;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800002023;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800002021;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800189042;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800189044;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800018539;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800018538;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007356;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038728;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800026581;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800020722;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007217;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038729;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800004956;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800004950;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004951;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054024;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054027;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800207561;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054099;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005035;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005789;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006353;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006355;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005785;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080222;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800080223;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080220;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080221;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054200;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080224;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054166;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054161;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054162;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054163;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800016777;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800022432;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053473;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004013;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053475;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800027779;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800189139;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054111;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054112;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054117;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800044830;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800017582;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028751;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028752;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028753;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800040191;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800040192;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800040193;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053718;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007346;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800001860;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800002585;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800005770;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005776;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005774;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053660;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038739;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800038737;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053668;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800017346;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038731;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800038730;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800003985;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053367;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800016124;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800019574;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800019573;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001968;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016123;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053368;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054066;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054069;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800002076;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800030277;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800207560;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054123;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054125;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054126;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800018371;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054084;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800080949;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029348;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029349;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800039035;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800066135;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800003171;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800041131;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005297;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800017541;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800044338;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053364;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800044336;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800044337;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800024989;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800017546;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800066134;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800017544;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003154;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080607;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054235;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054236;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054230;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054232;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028103;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800021881;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800021880;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053402;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053401;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800079928;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800039912;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800039917;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001919;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004257;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800198610;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016647;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053623;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053621;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053747;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053743;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800080227;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038433;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800041504;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800072768;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800001958;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016492;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016493;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016490;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800072765;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800003311;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003315;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054165;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800035545;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028102;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800040393;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_C565_182601106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007119;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007118;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007294;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800007113;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007112;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800007115;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007117;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007116;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004258;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800022433;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800034015;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800034012;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007595;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800188113;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007844;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007848;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800191062;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015777;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800015778;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015779;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004941;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004940;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800054198;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005027;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031993;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031994;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005029;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800194979;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800194975;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800194977;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053449;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053641;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800071470;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800200932;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800200933;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800200936;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800079008;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800079005;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800203423;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038822;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800017343;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800017345;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038821;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016128;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031038;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016126;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031036;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031035;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016125;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031032;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800031031;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053705;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001912;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001859;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800001853;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001850;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_C688_182601106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015794;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015795;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015790;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029363;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053676;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800038708;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007884;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007881;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038706;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800038704;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053622;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800002668;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800189454;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006336;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003157;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800192675;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800192674;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800043880;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800192670;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800007120;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007121;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007122;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007123;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800007126;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038445;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800038441;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800021504;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005062;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005061;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005060;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005065;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800071468;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800071469;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800040390;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053628;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800002006;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800002008;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800071467;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800022116;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800022117;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800027777;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800082255;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800003146;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003147;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800029359;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029358;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053485;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029353;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015727;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029356;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800029355;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003149;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001959;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800028755;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800072769;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800035896;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800072766;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800026772;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800016228;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006689;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800019143;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003312;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800036223;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800036222;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800036221;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800036220;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015882;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015884;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800015886;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004015;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004014;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800192676;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800004011;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004010;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800029979;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004012;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003314;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004019;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004018;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800021505;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053738;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053633;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053635;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053639;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053734;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003319;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053737;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800192774;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800077521;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800035544;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001962;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800072770;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800001961;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016489;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800016488;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003320;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800003321;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800026292;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054041;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800027896;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800027890;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800017344;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800027898;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800006979;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800005304;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800034002;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800034004;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800080994;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800006501;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800006500;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800027996;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800041634;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800004016;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053393;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1800053390;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053391;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053396;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053394;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053395;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800054043;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1800053398;
	nominal_voltage 7274.613;
	phases AB;
}

//*********************************************
// Load Objects
//*********************************************
#include "OC0001_glmfile_loads.glm"

//*********************************************
// Line Objects
//*********************************************
object overhead_line {
	name L_1800006103;
	phases ABC;
	length 120.00000384 ft;
	from N_1800018538;
	to N_1800006985;
	configuration L_1800006103_LineConfig;
}

object overhead_line {
	name L_1800038511;
	phases ABC;
	length 130.00000416 ft;
	from N_1800029349;
	to N_1800038448;
	configuration L_1800038511_LineConfig;
}

object overhead_line {
	name L_1800038510;
	phases AB;
	length 270.00000864 ft;
	from N_1800038446;
	to N_1800038447;
	configuration L_1800038510_LineConfig;
}

object overhead_line {
	name L_1800053463;
	phases ABC;
	length 240.00000768 ft;
	from N_1800054171;
	to N_1800054170;
	configuration L_1800053463_LineConfig;
}

object overhead_line {
	name L_1800044041;
	phases AB;
	length 420.00001344 ft;
	from N_1800044338;
	to N_1800044339;
	configuration L_1800044041_LineConfig;
}

object overhead_line {
	name L_1800040259;
	phases ABC;
	length 52.000001664 ft;
	from N_1800031213;
	to N_1800040315;
	configuration L_1800040259_LineConfig;
}

object overhead_line {
	name L_1800052769;
	phases ABC;
	length 362.000011584 ft;
	from N_1800003155;
	to N_1800053465;
	configuration L_1800052769_LineConfig;
}

object overhead_line {
	name L_1800016849;
	phases AB;
	length 260.00000832 ft;
	from N_1800016586;
	to N_1800007294;
	configuration L_1800016849_LineConfig;
}

object overhead_line {
	name L_1800038320;
	phases ABC;
	length 130.00000416 ft;
	from N_1800194979;
	to N_1800038248;
	configuration L_1800038320_LineConfig;
}

object overhead_line {
	name L_1800020580;
	phases ABC;
	length 145.00000464 ft;
	from N_1800080735;
	to N_1800019887;
	configuration L_1800020580_LineConfig;
}

object overhead_line {
	name L_1800034880;
	phases AB;
	length 180.00000576 ft;
	from N_1800034728;
	to N_1800034729;
	configuration L_1800034880_LineConfig;
}

object overhead_line {
	name L_1800003216;
	phases ABC;
	length 240.00000768 ft;
	from N_1800004013;
	to N_1800004012;
	configuration L_1800003216_LineConfig;
}

object overhead_line {
	name L_1800085307;
	phases AB;
	length 250.000008 ft;
	from N_1800053402;
	to N_1800053405;
	configuration L_1800085307_LineConfig;
}

object overhead_line {
	name L_1800042757;
	phases AB;
	length 227.000007264 ft;
	from N_1800079005;
	to N_1800042974;
	configuration L_1800042757_LineConfig;
}

object overhead_line {
	name L_1800042754;
	phases AB;
	length 240.00000768 ft;
	from N_1800071470;
	to N_1800042971;
	configuration L_1800042754_LineConfig;
}

object overhead_line {
	name L_1800042758;
	phases AB;
	length 113.000003616 ft;
	from N_1800042974;
	to N_1800042975;
	configuration L_1800042758_LineConfig;
}

object overhead_line {
	name L_1800052898;
	phases AB;
	length 222.000007104 ft;
	from N_1800053593;
	to N_1800053594;
	configuration L_1800052898_LineConfig;
}

object overhead_line {
	name L_1800005579;
	phases ABC;
	length 117.000003744 ft;
	from N_1800038441;
	to N_1800006503;
	configuration L_1800005579_LineConfig;
}

object overhead_line {
	name L_1800005578;
	phases ABC;
	length 62.000001984 ft;
	from N_1800044830;
	to N_1800006502;
	configuration L_1800005578_LineConfig;
}

object overhead_line {
	name L_1800005577;
	phases ABC;
	length 210.00000672 ft;
	from N_1800006501;
	to N_1800006507;
	configuration L_1800005577_LineConfig;
}

object overhead_line {
	name L_1800005576;
	phases ABC;
	length 250.000008 ft;
	from N_1800006500;
	to N_1800006501;
	configuration L_1800005576_LineConfig;
}

object overhead_line {
	name L_1800005574;
	phases ABC;
	length 420.00001344 ft;
	from N_1800006500;
	to N_1800006506;
	configuration L_1800005574_LineConfig;
}

object overhead_line {
	name L_1800035691;
	phases ABC;
	length 228.000007296 ft;
	from N_1800035550;
	to N_1800035552;
	configuration L_1800035691_LineConfig;
}

object overhead_line {
	name L_1800053009;
	phases ABC;
	length 160.00000512 ft;
	from N_1800079981;
	to N_1800053706;
	configuration L_1800053009_LineConfig;
}

object overhead_line {
	name L_1800019021;
	phases ABC;
	length 200.0000064 ft;
	from N_1800018370;
	to N_1800006652;
	configuration L_1800019021_LineConfig;
}

object overhead_line {
	name L_1800053372;
	phases AB;
	length 150.0000048 ft;
	from N_1800054073;
	to N_1800054077;
	configuration L_1800053372_LineConfig;
}

object overhead_line {
	name L_1800053373;
	phases AB;
	length 136.000004352 ft;
	from N_1800054083;
	to N_1800054078;
	configuration L_1800053373_LineConfig;
}

object overhead_line {
	name L_1800053370;
	phases AB;
	length 211.000006752 ft;
	from N_1800054076;
	to N_1800054075;
	configuration L_1800053370_LineConfig;
}

object overhead_line {
	name L_1800034354;
	phases ABC;
	length 231.000007392 ft;
	from N_1800034178;
	to N_1800034179;
	configuration L_1800034354_LineConfig;
}

object overhead_line {
	name L_1800041490;
	phases AB;
	length 390.00001248 ft;
	from N_1800041636;
	to N_1800041637;
	configuration L_1800041490_LineConfig;
}

object overhead_line {
	name L_1800041491;
	phases AB;
	length 300.0000096 ft;
	from N_1800042893;
	to N_1800041638;
	configuration L_1800041491_LineConfig;
}

object overhead_line {
	name L_1800053374;
	phases AB;
	length 130.00000416 ft;
	from N_1800054078;
	to N_1800054079;
	configuration L_1800053374_LineConfig;
}

object overhead_line {
	name L_1800053375;
	phases AB;
	length 221.000007072 ft;
	from N_1800054084;
	to N_1800054080;
	configuration L_1800053375_LineConfig;
}

object overhead_line {
	name L_1800052753;
	phases AB;
	length 83.000002656 ft;
	from N_1800003149;
	to N_1800053448;
	configuration L_1800052753_LineConfig;
}

object overhead_line {
	name L_1800052752;
	phases AB;
	length 191.000006112 ft;
	from N_1800053448;
	to N_1800053447;
	configuration L_1800052752_LineConfig;
}

object overhead_line {
	name L_1800053378;
	phases AB;
	length 128.000004096 ft;
	from N_1800054086;
	to N_1800054083;
	configuration L_1800053378_LineConfig;
}

object overhead_line {
	name L_1800053379;
	phases AB;
	length 110.00000352 ft;
	from N_1800054081;
	to N_1800054084;
	configuration L_1800053379_LineConfig;
}

object overhead_line {
	name L_1800052757;
	phases AB;
	length 175.0000056 ft;
	from N_1800053451;
	to N_1800053452;
	configuration L_1800052757_LineConfig;
}

object overhead_line {
	name L_1800006111;
	phases ABC;
	length 258.000008256 ft;
	from N_1800054047;
	to N_1800006983;
	configuration L_1800006111_LineConfig;
}

object overhead_line {
	name L_1800006112;
	phases ABC;
	length 79.000002528 ft;
	from N_1800054032;
	to N_1800003146;
	configuration L_1800006112_LineConfig;
}

object overhead_line {
	name L_1800052754;
	phases ABC;
	length 237.000007584 ft;
	from N_1800053446;
	to N_1800053449;
	configuration L_1800052754_LineConfig;
}

object overhead_line {
	name L_1800002641;
	phases ABC;
	length 125.000004 ft;
	from N_1800003314;
	to N_1800003321;
	configuration L_1800002641_LineConfig;
}

object overhead_line {
	name L_1800092132;
	phases ABC;
	length 52.000001664 ft;
	from N_1800054055;
	to N_1800203388;
	configuration L_1800092132_LineConfig;
}

object overhead_line {
	name L_1800040381;
	phases ABC;
	length 220.00000704 ft;
	from N_1800015788;
	to N_1800040448;
	configuration L_1800040381_LineConfig;
}

object overhead_line {
	name L_1800035688;
	phases ABC;
	length 262.000008384 ft;
	from N_1800054225;
	to N_1800035549;
	configuration L_1800035688_LineConfig;
}

object overhead_line {
	name L_1800035689;
	phases ABC;
	length 110.00000352 ft;
	from N_1800035548;
	to N_1800035550;
	configuration L_1800035689_LineConfig;
}

object overhead_line {
	name L_1800035686;
	phases ABC;
	length 147.000004704 ft;
	from N_1800038445;
	to N_1800035547;
	configuration L_1800035686_LineConfig;
}

object overhead_line {
	name L_1800035687;
	phases ABC;
	length 252.000008064 ft;
	from N_1800007119;
	to N_1800035548;
	configuration L_1800035687_LineConfig;
}

object overhead_line {
	name L_1800035684;
	phases ABC;
	length 154.000004928 ft;
	from N_1800035544;
	to N_1800035545;
	configuration L_1800035684_LineConfig;
}

object overhead_line {
	name L_1800035685;
	phases ABC;
	length 213.000006816 ft;
	from N_1800035545;
	to N_1800035546;
	configuration L_1800035685_LineConfig;
}

object overhead_line {
	name L_1800035682;
	phases AB;
	length 210.00000672 ft;
	from N_1800035542;
	to N_1800035543;
	configuration L_1800035682_LineConfig;
}

object overhead_line {
	name L_1800035683;
	phases ABC;
	length 256.000008192 ft;
	from N_1800006503;
	to N_1800035544;
	configuration L_1800035683_LineConfig;
}

object overhead_line {
	name L_1800035680;
	phases AB;
	length 177.000005664 ft;
	from N_1800038739;
	to N_1800035541;
	configuration L_1800035680_LineConfig;
}

object overhead_line {
	name L_1800035681;
	phases AB;
	length 161.000005152 ft;
	from N_1800038435;
	to N_1800035542;
	configuration L_1800035681_LineConfig;
}

object overhead_line {
	name L_1800052972;
	phases AB;
	length 366.000011712 ft;
	from N_1800053668;
	to N_1800053669;
	configuration L_1800052972_LineConfig;
}

object overhead_line {
	name L_1800052971;
	phases AB;
	length 64.000002048 ft;
	from N_1800053666;
	to N_1800053668;
	configuration L_1800052971_LineConfig;
}

object overhead_line {
	name L_1800052970;
	phases AB;
	length 76.000002432 ft;
	from N_1800028753;
	to N_1800053667;
	configuration L_1800052970_LineConfig;
}

object overhead_line {
	name L_1800074433;
	phases ABC;
	length 131.000004192 ft;
	from N_1800004013;
	to N_1800075565;
	configuration L_1800074433_LineConfig;
}

object overhead_line {
	name L_1800053035;
	phases ABC;
	length 71.000002272 ft;
	from N_1800006982;
	to N_1800053732;
	configuration L_1800053035_LineConfig;
}

object overhead_line {
	name L_1800052979;
	phases AB;
	length 503.000016096 ft;
	from N_1800006688;
	to N_1800053676;
	configuration L_1800052979_LineConfig;
}

object overhead_line {
	name L_1800052875;
	phases ABC;
	length 477.000015264 ft;
	from N_1800053569;
	to N_1800053571;
	configuration L_1800052875_LineConfig;
}

object overhead_line {
	name L_1800053088;
	phases ABC;
	length 510.00001632 ft;
	from N_1800054024;
	to N_1800053786;
	configuration L_1800053088_LineConfig;
}

object overhead_line {
	name L_1800053089;
	phases ABC;
	length 250.000008 ft;
	from N_1800053788;
	to N_1800053787;
	configuration L_1800053089_LineConfig;
}

object overhead_line {
	name L_1800033113;
	phases ABC;
	length 60.00000192 ft;
	from N_1800021384;
	to N_1800017544;
	configuration L_1800033113_LineConfig;
}

object overhead_line {
	name L_1800003222;
	phases ABC;
	length 280.00000896 ft;
	from N_1800004021;
	to N_1800004020;
	configuration L_1800003222_LineConfig;
}

object overhead_line {
	name L_1800053086;
	phases ABC;
	length 360.00001152 ft;
	from N_1800053786;
	to N_1800053784;
	configuration L_1800053086_LineConfig;
}

object overhead_line {
	name L_1800053087;
	phases ABC;
	length 100.0000032 ft;
	from N_1800053734;
	to N_1800053785;
	configuration L_1800053087_LineConfig;
}

object overhead_line {
	name L_1800076214;
	phases ABC;
	length 150.0000048 ft;
	from N_1800053485;
	to N_1800077531;
	configuration L_1800076214_LineConfig;
}

object overhead_line {
	name L_1800018148;
	phases ABC;
	length 255.00000816 ft;
	from N_1800075865;
	to N_1800017546;
	configuration L_1800018148_LineConfig;
}

object overhead_line {
	name L_1800019018;
	phases ABC;
	length 290.00000928 ft;
	from N_1800038430;
	to N_1800018370;
	configuration L_1800019018_LineConfig;
}

object overhead_line {
	name L_1800052863;
	phases AB;
	length 112.000003584 ft;
	from N_1800080222;
	to N_1800053559;
	configuration L_1800052863_LineConfig;
}

object overhead_line {
	name L_1800052755;
	phases AB;
	length 188.000006016 ft;
	from N_1800053449;
	to N_1800053450;
	configuration L_1800052755_LineConfig;
}

object overhead_line {
	name L_1800005779;
	phases ABC;
	length 1121.00003587 ft;
	from N_1800053689;
	to N_1800006697;
	configuration L_1800005779_LineConfig;
}

object overhead_line {
	name L_1800005778;
	phases ABC;
	length 422.000013504 ft;
	from N_1800053679;
	to N_1800006694;
	configuration L_1800005778_LineConfig;
}

object overhead_line {
	name L_1800053421;
	phases ABC;
	length 354.000011328 ft;
	from N_1800015781;
	to N_1800054127;
	configuration L_1800053421_LineConfig;
}

object overhead_line {
	name L_1800005772;
	phases ABC;
	length 570.00001824 ft;
	from N_1800019886;
	to N_1800006686;
	configuration L_1800005772_LineConfig;
}

object overhead_line {
	name L_1800005775;
	phases ABC;
	length 446.000014272 ft;
	from N_1800053717;
	to N_1800021090;
	configuration L_1800005775_LineConfig;
}

object overhead_line {
	name L_1800005776;
	phases ABC;
	length 1051.00003363 ft;
	from N_1800028751;
	to N_1800019143;
	configuration L_1800005776_LineConfig;
}

object overhead_line {
	name L_1800030527;
	phases ABC;
	length 209.000006688 ft;
	from N_1800004258;
	to N_1800030275;
	configuration L_1800030527_LineConfig;
}

object overhead_line {
	name L_1800053499;
	phases ABC;
	length 772.000024704 ft;
	from N_1800054207;
	to N_1800054208;
	configuration L_1800053499_LineConfig;
}

object overhead_line {
	name L_1800053498;
	phases ABC;
	length 359.000011488 ft;
	from N_1800054206;
	to N_1800054207;
	configuration L_1800053498_LineConfig;
}

object overhead_line {
	name L_1800053497;
	phases ABC;
	length 704.000022528 ft;
	from N_1800028760;
	to N_1800054206;
	configuration L_1800053497_LineConfig;
}

object overhead_line {
	name L_1800053493;
	phases ABC;
	length 100.0000032 ft;
	from N_1800054200;
	to N_1800054202;
	configuration L_1800053493_LineConfig;
}

object overhead_line {
	name L_1800053492;
	phases ABC;
	length 591.000018912 ft;
	from N_1800054202;
	to N_1800054201;
	configuration L_1800053492_LineConfig;
}

object overhead_line {
	name L_1800053491;
	phases ABC;
	length 76.000002432 ft;
	from N_1800034002;
	to N_1800054200;
	configuration L_1800053491_LineConfig;
}

object overhead_line {
	name L_1800053490;
	phases ABC;
	length 755.00002416 ft;
	from N_1800021858;
	to N_1800054199;
	configuration L_1800053490_LineConfig;
}

object overhead_line {
	name L_1800052707;
	phases AB;
	length 50.0000016 ft;
	from N_1800053398;
	to N_1800053399;
	configuration L_1800052707_LineConfig;
}

object overhead_line {
	name L_1800052953;
	phases ABC;
	length 205.00000656 ft;
	from N_1800053651;
	to N_1800053650;
	configuration L_1800052953_LineConfig;
}

object overhead_line {
	name L_1800052952;
	phases ABC;
	length 230.00000736 ft;
	from N_1800006924;
	to N_1800053648;
	configuration L_1800052952_LineConfig;
}

object overhead_line {
	name L_1800039419;
	phases AB;
	length 221.000007072 ft;
	from N_1800039038;
	to N_1800039416;
	configuration L_1800039419_LineConfig;
}

object overhead_line {
	name L_1800053013;
	phases ABC;
	length 522.000016704 ft;
	from N_1800079982;
	to N_1800053710;
	configuration L_1800053013_LineConfig;
}

object overhead_line {
	name L_1800053012;
	phases ABC;
	length 287.000009184 ft;
	from N_1800006686;
	to N_1800053709;
	configuration L_1800053012_LineConfig;
}

object overhead_line {
	name L_1800053011;
	phases ABC;
	length 305.00000976 ft;
	from N_1800053709;
	to N_1800006690;
	configuration L_1800053011_LineConfig;
}

object overhead_line {
	name L_1800053407;
	phases ABC;
	length 123.000003936 ft;
	from N_1800015786;
	to N_1800054113;
	configuration L_1800053407_LineConfig;
}

object overhead_line {
	name L_1800053400;
	phases AB;
	length 123.000003936 ft;
	from N_1800054102;
	to N_1800054106;
	configuration L_1800053400_LineConfig;
}

object overhead_line {
	name L_1800053401;
	phases AB;
	length 219.000007008 ft;
	from N_1800054106;
	to N_1800054107;
	configuration L_1800053401_LineConfig;
}

object overhead_line {
	name L_1800053402;
	phases AB;
	length 81.000002592 ft;
	from N_1800011562;
	to N_1800054108;
	configuration L_1800053402_LineConfig;
}

object overhead_line {
	name L_1800053014;
	phases ABC;
	length 465.00001488 ft;
	from N_1800079992;
	to N_1800053711;
	configuration L_1800053014_LineConfig;
}

object overhead_line {
	name L_1800053408;
	phases ABC;
	length 153.000004896 ft;
	from N_1800015780;
	to N_1800054114;
	configuration L_1800053408_LineConfig;
}

object overhead_line {
	name L_1800053409;
	phases ABC;
	length 81.000002592 ft;
	from N_1800015784;
	to N_1800054115;
	configuration L_1800053409_LineConfig;
}

object overhead_line {
	name L_1800078939;
	phases ABC;
	length 10.00000032 ft;
	from N_1800080949;
	to N_1800080950;
	configuration L_1800078939_LineConfig;
}

object overhead_line {
	name L_1800036464;
	phases AB;
	length 72.000002304 ft;
	from N_1800027886;
	to N_1800036340;
	configuration L_1800036464_LineConfig;
}

object overhead_line {
	name L_1800037598;
	phases ABC;
	length 100.0000032 ft;
	from N_1800007119;
	to N_1800037512;
	configuration L_1800037598_LineConfig;
}

object overhead_line {
	name L_1800053050;
	phases AB;
	length 170.00000544 ft;
	from N_1800053747;
	to N_1800053748;
	configuration L_1800053050_LineConfig;
}

object overhead_line {
	name L_1800005744;
	phases ABC;
	length 210.00000672 ft;
	from N_1800054188;
	to N_1800006660;
	configuration L_1800005744_LineConfig;
}

object overhead_line {
	name L_1800052829;
	phases AB;
	length 93.000002976 ft;
	from N_1800027898;
	to N_1800053525;
	configuration L_1800052829_LineConfig;
}

object overhead_line {
	name L_1800053513;
	phases ABC;
	length 148.000004736 ft;
	from N_1800030276;
	to N_1800054222;
	configuration L_1800053513_LineConfig;
}

object overhead_line {
	name L_1800036346;
	phases ABC;
	length 194.000006208 ft;
	from N_1800004949;
	to N_1800036214;
	configuration L_1800036346_LineConfig;
}

object overhead_line {
	name L_1800036347;
	phases ABC;
	length 153.000004896 ft;
	from N_1800036214;
	to N_1800036215;
	configuration L_1800036347_LineConfig;
}

object overhead_line {
	name L_1800006481;
	phases AB;
	length 354.000011328 ft;
	from N_1800053742;
	to N_1800007320;
	configuration L_1800006481_LineConfig;
}

object overhead_line {
	name L_1800053510;
	phases ABC;
	length 140.00000448 ft;
	from N_1800054217;
	to N_1800054219;
	configuration L_1800053510_LineConfig;
}

object overhead_line {
	name L_1800078438;
	phases ABC;
	length 700.0000224 ft;
	from N_1800080220;
	to N_1800038583;
	configuration L_1800078438_LineConfig;
}

object overhead_line {
	name L_1800078439;
	phases ABC;
	length 500.000016 ft;
	from N_1800006691;
	to N_1800080220;
	configuration L_1800078439_LineConfig;
}

object overhead_line {
	name L_1800010996;
	phases AB;
	length 210.00000672 ft;
	from N_1800011563;
	to N_1800019732;
	configuration L_1800010996_LineConfig;
}

object overhead_line {
	name L_1800010995;
	phases AB;
	length 129.000004128 ft;
	from N_1800054099;
	to N_1800011563;
	configuration L_1800010995_LineConfig;
}

object overhead_line {
	name L_1800010994;
	phases AB;
	length 201.000006432 ft;
	from N_1800054106;
	to N_1800011562;
	configuration L_1800010994_LineConfig;
}

object overhead_line {
	name L_1800053517;
	phases AB;
	length 160.00000512 ft;
	from N_1800028933;
	to N_1800054226;
	configuration L_1800053517_LineConfig;
}

object overhead_line {
	name L_1800015879;
	phases ABC;
	length 228.000007296 ft;
	from N_1800041634;
	to N_1800015791;
	configuration L_1800015879_LineConfig;
}

object overhead_line {
	name L_1800015878;
	phases ABC;
	length 156.000004992 ft;
	from N_1800054127;
	to N_1800015780;
	configuration L_1800015878_LineConfig;
}

object overhead_line {
	name L_1800052985;
	phases ABC;
	length 101.000003232 ft;
	from N_1800006694;
	to N_1800053682;
	configuration L_1800052985_LineConfig;
}

object overhead_line {
	name L_1800015873;
	phases ABC;
	length 327.000010464 ft;
	from N_1800054113;
	to N_1800015784;
	configuration L_1800015873_LineConfig;
}

object overhead_line {
	name L_1800015872;
	phases ABC;
	length 271.000008672 ft;
	from N_1800054115;
	to N_1800015785;
	configuration L_1800015872_LineConfig;
}

object overhead_line {
	name L_1800053337;
	phases AB;
	length 195.00000624 ft;
	from N_1800054038;
	to N_1800054040;
	configuration L_1800053337_LineConfig;
}

object overhead_line {
	name L_1800053334;
	phases AB;
	length 377.000012064 ft;
	from N_1800054038;
	to N_1800054037;
	configuration L_1800053334_LineConfig;
}

object overhead_line {
	name L_1800053335;
	phases AB;
	length 285.00000912 ft;
	from N_1800054036;
	to N_1800054038;
	configuration L_1800053335_LineConfig;
}

object overhead_line {
	name L_1800053332;
	phases AB;
	length 240.00000768 ft;
	from N_1800054037;
	to N_1800054035;
	configuration L_1800053332_LineConfig;
}

object overhead_line {
	name L_1800053333;
	phases AB;
	length 200.0000064 ft;
	from N_1800006983;
	to N_1800054036;
	configuration L_1800053333_LineConfig;
}

object overhead_line {
	name L_1800053330;
	phases ABC;
	length 37.000001184 ft;
	from N_1800006983;
	to N_1800054032;
	configuration L_1800053330_LineConfig;
}

object overhead_line {
	name L_1800052823;
	phases AB;
	length 250.000008 ft;
	from N_1800004017;
	to N_1800053519;
	configuration L_1800052823_LineConfig;
}

object overhead_line {
	name L_1800053338;
	phases AB;
	length 350.0000112 ft;
	from N_1800054042;
	to N_1800054041;
	configuration L_1800053338_LineConfig;
}

object overhead_line {
	name L_1800053339;
	phases AB;
	length 380.00001216 ft;
	from N_1800054038;
	to N_1800054042;
	configuration L_1800053339_LineConfig;
}

object overhead_line {
	name L_1800052989;
	phases ABC;
	length 150.0000048 ft;
	from N_1800053687;
	to N_1800053686;
	configuration L_1800052989_LineConfig;
}

object overhead_line {
	name L_1800083637;
	phases AB;
	length 15.00000048 ft;
	from N_1800192670;
	to N_1800192674;
	configuration L_1800083637_LineConfig;
}

object overhead_line {
	name L_1800052819;
	phases AB;
	length 260.00000832 ft;
	from N_1800053517;
	to N_1800053515;
	configuration L_1800052819_LineConfig;
}

object overhead_line {
	name L_1800083638;
	phases AB;
	length 15.00000048 ft;
	from N_1800192674;
	to N_1800192675;
	configuration L_1800083638_LineConfig;
}

object overhead_line {
	name L_1800083639;
	phases AB;
	length 12.000000384 ft;
	from N_1800192675;
	to N_1800192676;
	configuration L_1800083639_LineConfig;
}

object overhead_line {
	name L_1800005740;
	phases ABC;
	length 160.00000512 ft;
	from N_1800053481;
	to N_1800017581;
	configuration L_1800005740_LineConfig;
}

object overhead_line {
	name L_1800031456;
	phases ABC;
	length 161.000005152 ft;
	from N_1800077531;
	to N_1800031221;
	configuration L_1800031456_LineConfig;
}

object overhead_line {
	name L_1800031455;
	phases AB;
	length 220.00000704 ft;
	from N_1800031216;
	to N_1800031220;
	configuration L_1800031455_LineConfig;
}

object overhead_line {
	name L_1800031454;
	phases AB;
	length 321.000010272 ft;
	from N_1800031218;
	to N_1800031219;
	configuration L_1800031454_LineConfig;
}

object overhead_line {
	name L_1800031453;
	phases AB;
	length 201.000006432 ft;
	from N_1800031217;
	to N_1800031218;
	configuration L_1800031453_LineConfig;
}

object overhead_line {
	name L_1800031452;
	phases AB;
	length 200.0000064 ft;
	from N_1800031216;
	to N_1800031217;
	configuration L_1800031452_LineConfig;
}

object overhead_line {
	name L_1800031451;
	phases ABC;
	length 112.000003584 ft;
	from N_1800006506;
	to N_1800031216;
	configuration L_1800031451_LineConfig;
}

object overhead_line {
	name L_1800085348;
	phases ABC;
	length 1122.0000359 ft;
	from N_1800018371;
	to N_1800194976;
	configuration L_1800085348_LineConfig;
}

object overhead_line {
	name L_1800088442;
	phases ABC;
	length 56.000001792 ft;
	from N_1800004019;
	to N_1800198609;
	configuration L_1800088442_LineConfig;
}

object overhead_line {
	name L_1800006039;
	phases ABC;
	length 780.00002496 ft;
	from N_1800006928;
	to N_1800003505;
	configuration L_1800006039_LineConfig;
}

object overhead_line {
	name L_1800052888;
	phases ABC;
	length 120.00000384 ft;
	from N_1800016582;
	to N_1800053584;
	configuration L_1800052888_LineConfig;
}

object overhead_line {
	name L_1800026074;
	phases ABC;
	length 287.000009184 ft;
	from N_1800053650;
	to N_1800003161;
	configuration L_1800026074_LineConfig;
}

object overhead_line {
	name L_1800052880;
	phases ABC;
	length 92.000002944 ft;
	from N_1800004277;
	to N_1800053576;
	configuration L_1800052880_LineConfig;
}

object overhead_line {
	name L_1800052887;
	phases ABC;
	length 230.00000736 ft;
	from N_1800053584;
	to N_1800053583;
	configuration L_1800052887_LineConfig;
}

object overhead_line {
	name L_1800052886;
	phases ABC;
	length 230.00000736 ft;
	from N_1800053581;
	to N_1800053582;
	configuration L_1800052886_LineConfig;
}

object overhead_line {
	name L_1800052885;
	phases ABC;
	length 104.000003328 ft;
	from N_1800004952;
	to N_1800053581;
	configuration L_1800052885_LineConfig;
}

object overhead_line {
	name L_1800041368;
	phases ABC;
	length 213.000006816 ft;
	from N_1800004012;
	to N_1800041504;
	configuration L_1800041368_LineConfig;
}

object overhead_line {
	name L_1800041369;
	phases AB;
	length 290.00000928 ft;
	from N_1800041504;
	to N_1800041505;
	configuration L_1800041369_LineConfig;
}

object overhead_line {
	name L_1800031916;
	phases ABC;
	length 15.00000048 ft;
	from N_1800002021;
	to N_1800031687;
	configuration L_1800031916_LineConfig;
}

object overhead_line {
	name L_1800053394;
	phases ABC;
	length 40.00000128 ft;
	from N_1800001919;
	to N_1800054099;
	configuration L_1800053394_LineConfig;
}

object overhead_line {
	name L_1800031918;
	phases ABC;
	length 81.000002592 ft;
	from N_1800031687;
	to N_1800031688;
	configuration L_1800031918_LineConfig;
}

object overhead_line {
	name L_1800031919;
	phases AB;
	length 330.00001056 ft;
	from N_1800031688;
	to N_1800031690;
	configuration L_1800031919_LineConfig;
}

object overhead_line {
	name L_1800016720;
	phases ABC;
	length 178.000005696 ft;
	from N_1800053713;
	to N_1800016490;
	configuration L_1800016720_LineConfig;
}

object overhead_line {
	name L_1800052908;
	phases AB;
	length 311.000009952 ft;
	from N_1800053600;
	to N_1800053604;
	configuration L_1800052908_LineConfig;
}

object overhead_line {
	name L_1800029056;
	phases ABC;
	length 479.000015328 ft;
	from N_1800054196;
	to N_1800028751;
	configuration L_1800029056_LineConfig;
}

object overhead_line {
	name L_1800029057;
	phases ABC;
	length 147.000004704 ft;
	from N_1800038584;
	to N_1800028752;
	configuration L_1800029057_LineConfig;
}

object overhead_line {
	name L_1800029058;
	phases AB;
	length 225.0000072 ft;
	from N_1800053676;
	to N_1800028753;
	configuration L_1800029058_LineConfig;
}

object overhead_line {
	name L_1800052901;
	phases AB;
	length 180.00000576 ft;
	from N_1800053596;
	to N_1800053597;
	configuration L_1800052901_LineConfig;
}

object overhead_line {
	name L_1800052906;
	phases AB;
	length 342.000010944 ft;
	from N_1800053604;
	to N_1800053602;
	configuration L_1800052906_LineConfig;
}

object overhead_line {
	name L_1800052904;
	phases AB;
	length 421.000013472 ft;
	from N_1800004956;
	to N_1800053600;
	configuration L_1800052904_LineConfig;
}

object overhead_line {
	name L_1800044509;
	phases ABC;
	length 133.000004256 ft;
	from N_1800035540;
	to N_1800044830;
	configuration L_1800044509_LineConfig;
}

object overhead_line {
	name L_1800028228;
	phases ABC;
	length 271.000008672 ft;
	from N_1800004017;
	to N_1800027896;
	configuration L_1800028228_LineConfig;
}

object overhead_line {
	name L_1800028229;
	phases AB;
	length 217.000006944 ft;
	from N_1800053525;
	to N_1800027897;
	configuration L_1800028229_LineConfig;
}

object overhead_line {
	name L_1800037800;
	phases ABC;
	length 160.00000512 ft;
	from N_1800037718;
	to N_1800037720;
	configuration L_1800037800_LineConfig;
}

object overhead_line {
	name L_1800028223;
	phases AB;
	length 81.000002592 ft;
	from N_1800053521;
	to N_1800027890;
	configuration L_1800028223_LineConfig;
}

object overhead_line {
	name L_1800028220;
	phases ABC;
	length 290.00000928 ft;
	from N_1800007881;
	to N_1800027886;
	configuration L_1800028220_LineConfig;
}

object overhead_line {
	name L_1800028221;
	phases ABC;
	length 295.00000944 ft;
	from N_1800027888;
	to N_1800027887;
	configuration L_1800028221_LineConfig;
}

object overhead_line {
	name L_1800016721;
	phases ABC;
	length 308.000009856 ft;
	from N_1800080712;
	to N_1800053713;
	configuration L_1800016721_LineConfig;
}

object overhead_line {
	name L_1800028225;
	phases ABC;
	length 239.000007648 ft;
	from N_1800027896;
	to N_1800004021;
	configuration L_1800028225_LineConfig;
}

object overhead_line {
	name L_1800053448;
	phases ABC;
	length 362.000011584 ft;
	from N_1800038437;
	to N_1800054155;
	configuration L_1800053448_LineConfig;
}

object overhead_line {
	name L_1800052896;
	phases AB;
	length 382.000012224 ft;
	from N_1800053596;
	to N_1800053592;
	configuration L_1800052896_LineConfig;
}

object overhead_line {
	name L_1800053440;
	phases AB;
	length 210.00000672 ft;
	from N_1800054146;
	to N_1800054147;
	configuration L_1800053440_LineConfig;
}

object overhead_line {
	name L_1800053441;
	phases AB;
	length 231.000007392 ft;
	from N_1800054149;
	to N_1800054148;
	configuration L_1800053441_LineConfig;
}

object overhead_line {
	name L_1800002642;
	phases ABC;
	length 110.00000352 ft;
	from N_1800003321;
	to N_1800003323;
	configuration L_1800002642_LineConfig;
}

object overhead_line {
	name L_1800053443;
	phases AB;
	length 160.00000512 ft;
	from N_1800054149;
	to N_1800054150;
	configuration L_1800053443_LineConfig;
}

object overhead_line {
	name L_1800036040;
	phases AB;
	length 400.0000128 ft;
	from N_1800035897;
	to N_1800035898;
	configuration L_1800036040_LineConfig;
}

object overhead_line {
	name L_1800053446;
	phases ABC;
	length 90.00000288 ft;
	from N_1800038448;
	to N_1800054153;
	configuration L_1800053446_LineConfig;
}

object overhead_line {
	name L_1800053447;
	phases ABC;
	length 135.00000432 ft;
	from N_1800054155;
	to N_1800054154;
	configuration L_1800053447_LineConfig;
}

object overhead_line {
	name L_1800053527;
	phases AB;
	length 351.000011232 ft;
	from N_1800054236;
	to N_1800054237;
	configuration L_1800053527_LineConfig;
}

object overhead_line {
	name L_1800053526;
	phases AB;
	length 340.00001088 ft;
	from N_1800054238;
	to N_1800054236;
	configuration L_1800053526_LineConfig;
}

object overhead_line {
	name L_1800053525;
	phases ABC;
	length 177.000005664 ft;
	from N_1800054232;
	to N_1800054235;
	configuration L_1800053525_LineConfig;
}

object overhead_line {
	name L_1800053524;
	phases ABC;
	length 153.000004896 ft;
	from N_1800054230;
	to N_1800054232;
	configuration L_1800053524_LineConfig;
}

object overhead_line {
	name L_1800053523;
	phases AB;
	length 311.000009952 ft;
	from N_1800054232;
	to N_1800054233;
	configuration L_1800053523_LineConfig;
}

object overhead_line {
	name L_1800053522;
	phases AB;
	length 294.000009408 ft;
	from N_1800054230;
	to N_1800054231;
	configuration L_1800053522_LineConfig;
}

object overhead_line {
	name L_1800053521;
	phases ABC;
	length 378.000012096 ft;
	from N_1800053576;
	to N_1800054230;
	configuration L_1800053521_LineConfig;
}

object overhead_line {
	name L_1800053520;
	phases AB;
	length 50.0000016 ft;
	from N_1800028934;
	to N_1800054229;
	configuration L_1800053520_LineConfig;
}

object overhead_line {
	name L_1800052836;
	phases ABC;
	length 163.000005216 ft;
	from N_1800004011;
	to N_1800053532;
	configuration L_1800052836_LineConfig;
}

object overhead_line {
	name L_1800052832;
	phases AB;
	length 460.00001472 ft;
	from N_1800053529;
	to N_1800053528;
	configuration L_1800052832_LineConfig;
}

object overhead_line {
	name L_1800052833;
	phases AB;
	length 200.0000064 ft;
	from N_1800018538;
	to N_1800053529;
	configuration L_1800052833_LineConfig;
}

object overhead_line {
	name L_1800053528;
	phases AB;
	length 350.0000112 ft;
	from N_1800054235;
	to N_1800054238;
	configuration L_1800053528_LineConfig;
}

object overhead_line {
	name L_1800044615;
	phases AB;
	length 140.00000448 ft;
	from N_1800028933;
	to N_1800044941;
	configuration L_1800044615_LineConfig;
}

object overhead_line {
	name L_1800044616;
	phases AB;
	length 290.00000928 ft;
	from N_1800044941;
	to N_1800044942;
	configuration L_1800044616_LineConfig;
}

object overhead_line {
	name L_1800036039;
	phases AB;
	length 200.0000064 ft;
	from N_1800066135;
	to N_1800035897;
	configuration L_1800036039_LineConfig;
}

object overhead_line {
	name L_1800078974;
	phases ABC;
	length 35.00000112 ft;
	from N_1800053786;
	to N_1800080036;
	configuration L_1800078974_LineConfig;
}

object overhead_line {
	name L_1800031277;
	phases ABC;
	length 240.00000768 ft;
	from N_1800031038;
	to N_1800021504;
	configuration L_1800031277_LineConfig;
}

object overhead_line {
	name L_1800041064;
	phases ABC;
	length 154.000004928 ft;
	from N_1800020916;
	to N_1800041177;
	configuration L_1800041064_LineConfig;
}

object overhead_line {
	name L_1800031275;
	phases ABC;
	length 320.00001024 ft;
	from N_1800054191;
	to N_1800031035;
	configuration L_1800031275_LineConfig;
}

object overhead_line {
	name L_1800053068;
	phases AB;
	length 250.000008 ft;
	from N_1800053765;
	to N_1800053766;
	configuration L_1800053068_LineConfig;
}

object overhead_line {
	name L_1800053069;
	phases AB;
	length 92.000002944 ft;
	from N_1800053765;
	to N_1800053767;
	configuration L_1800053069_LineConfig;
}

object overhead_line {
	name L_1800016715;
	phases ABC;
	length 120.00000384 ft;
	from N_1800022116;
	to N_1800004259;
	configuration L_1800016715_LineConfig;
}

object overhead_line {
	name L_1800053062;
	phases AB;
	length 330.00001056 ft;
	from N_1800053761;
	to N_1800053760;
	configuration L_1800053062_LineConfig;
}

object overhead_line {
	name L_1800053048;
	phases AB;
	length 290.00000928 ft;
	from N_1800053743;
	to N_1800053746;
	configuration L_1800053048_LineConfig;
}

object overhead_line {
	name L_1800053060;
	phases ABC;
	length 207.000006624 ft;
	from N_1800015787;
	to N_1800053758;
	configuration L_1800053060_LineConfig;
}

object overhead_line {
	name L_1800053061;
	phases AB;
	length 300.0000096 ft;
	from N_1800053758;
	to N_1800053759;
	configuration L_1800053061_LineConfig;
}

object overhead_line {
	name L_1800053066;
	phases ABC;
	length 71.000002272 ft;
	from N_1800053763;
	to N_1800053764;
	configuration L_1800053066_LineConfig;
}

object overhead_line {
	name L_1800053067;
	phases ABC;
	length 250.000008 ft;
	from N_1800016488;
	to N_1800053765;
	configuration L_1800053067_LineConfig;
}

object overhead_line {
	name L_1800053064;
	phases ABC;
	length 171.000005472 ft;
	from N_1800053763;
	to N_1800053762;
	configuration L_1800053064_LineConfig;
}

object overhead_line {
	name L_1800053065;
	phases ABC;
	length 329.000010528 ft;
	from N_1800015788;
	to N_1800053763;
	configuration L_1800053065_LineConfig;
}

object overhead_line {
	name L_1800038790;
	phases AB;
	length 84.000002688 ft;
	from N_1800038731;
	to N_1800038739;
	configuration L_1800038790_LineConfig;
}

object overhead_line {
	name L_1800024916;
	phases ABC;
	length 77.000002464 ft;
	from N_1800038583;
	to N_1800006695;
	configuration L_1800024916_LineConfig;
}

object overhead_line {
	name L_1800052759;
	phases AB;
	length 253.000008096 ft;
	from N_1800053455;
	to N_1800053454;
	configuration L_1800052759_LineConfig;
}

object overhead_line {
	name L_1800026736;
	phases ABC;
	length 161.000005152 ft;
	from N_1800004022;
	to N_1800053521;
	configuration L_1800026736_LineConfig;
}

object overhead_line {
	name L_1800026737;
	phases AB;
	length 50.0000016 ft;
	from N_1800071926;
	to N_1800026290;
	configuration L_1800026737_LineConfig;
}

object overhead_line {
	name L_1800053371;
	phases AB;
	length 221.000007072 ft;
	from N_1800054073;
	to N_1800054076;
	configuration L_1800053371_LineConfig;
}

object overhead_line {
	name L_1800053376;
	phases AB;
	length 150.0000048 ft;
	from N_1800054082;
	to N_1800054081;
	configuration L_1800053376_LineConfig;
}

object overhead_line {
	name L_1800094300;
	phases ABC;
	length 40.00000128 ft;
	from N_1800207560;
	to N_1800207561;
	configuration L_1800094300_LineConfig;
}

object overhead_line {
	name L_1800053377;
	phases AB;
	length 171.000005472 ft;
	from N_1800054078;
	to N_1800054082;
	configuration L_1800053377_LineConfig;
}

object overhead_line {
	name L_1800039888;
	phases ABC;
	length 200.0000064 ft;
	from N_1800017546;
	to N_1800039912;
	configuration L_1800039888_LineConfig;
}

object overhead_line {
	name L_1800043610;
	phases AB;
	length 261.000008352 ft;
	from N_1800004958;
	to N_1800043882;
	configuration L_1800043610_LineConfig;
}

object overhead_line {
	name L_1800053518;
	phases ABC;
	length 235.00000752 ft;
	from N_1800028933;
	to N_1800054227;
	configuration L_1800053518_LineConfig;
}

object overhead_line {
	name L_1800037798;
	phases ABC;
	length 210.00000672 ft;
	from N_1800020722;
	to N_1800037717;
	configuration L_1800037798_LineConfig;
}

object overhead_line {
	name L_1800037799;
	phases ABC;
	length 110.00000352 ft;
	from N_1800037717;
	to N_1800037718;
	configuration L_1800037799_LineConfig;
}

object overhead_line {
	name L_1800019190;
	phases ABC;
	length 81.000002592 ft;
	from N_1800004014;
	to N_1800018538;
	configuration L_1800019190_LineConfig;
}

object overhead_line {
	name L_1800034183;
	phases ABC;
	length 638.000020416 ft;
	from N_1800028752;
	to N_1800034002;
	configuration L_1800034183_LineConfig;
}

object overhead_line {
	name L_1800019192;
	phases ABC;
	length 477.000015264 ft;
	from N_1800054189;
	to N_1800018540;
	configuration L_1800019192_LineConfig;
}

object overhead_line {
	name L_1800029232;
	phases ABC;
	length 250.000008 ft;
	from N_1800028934;
	to N_1800028933;
	configuration L_1800029232_LineConfig;
}

object overhead_line {
	name L_1800029233;
	phases ABC;
	length 252.000008064 ft;
	from N_1800034180;
	to N_1800028934;
	configuration L_1800029233_LineConfig;
}

object overhead_line {
	name L_1800034184;
	phases ABC;
	length 1344.00004301 ft;
	from N_1800034004;
	to N_1800034003;
	configuration L_1800034184_LineConfig;
}

object overhead_line {
	name L_1800034185;
	phases ABC;
	length 358.000011456 ft;
	from N_1800054200;
	to N_1800034004;
	configuration L_1800034185_LineConfig;
}

object overhead_line {
	name L_1800006110;
	phases ABC;
	length 120.00000384 ft;
	from N_1800006986;
	to N_1800004285;
	configuration L_1800006110_LineConfig;
}

object overhead_line {
	name L_1800080295;
	phases ABC;
	length 45.00000144 ft;
	from N_1800029358;
	to N_1800188113;
	configuration L_1800080295_LineConfig;
}

object overhead_line {
	name L_1800052756;
	phases ABC;
	length 280.00000896 ft;
	from N_1800007356;
	to N_1800053451;
	configuration L_1800052756_LineConfig;
}

object overhead_line {
	name L_1800039059;
	phases ABC;
	length 171.000005472 ft;
	from N_1800039035;
	to N_1800039038;
	configuration L_1800039059_LineConfig;
}

object overhead_line {
	name L_1800039058;
	phases ABC;
	length 151.000004832 ft;
	from N_1800003321;
	to N_1800039037;
	configuration L_1800039058_LineConfig;
}

object overhead_line {
	name L_1800053369;
	phases AB;
	length 160.00000512 ft;
	from N_1800054075;
	to N_1800054074;
	configuration L_1800053369_LineConfig;
}

object overhead_line {
	name L_1800053368;
	phases AB;
	length 397.000012704 ft;
	from N_1800054078;
	to N_1800054073;
	configuration L_1800053368_LineConfig;
}

object overhead_line {
	name L_1800053364;
	phases AB;
	length 81.000002592 ft;
	from N_1800054071;
	to N_1800054069;
	configuration L_1800053364_LineConfig;
}

object overhead_line {
	name L_1800053367;
	phases AB;
	length 156.000004992 ft;
	from N_1800054073;
	to N_1800054072;
	configuration L_1800053367_LineConfig;
}

object overhead_line {
	name L_1800053366;
	phases AB;
	length 200.0000064 ft;
	from N_1800054066;
	to N_1800054071;
	configuration L_1800053366_LineConfig;
}

object overhead_line {
	name L_1800039057;
	phases AB;
	length 100.0000032 ft;
	from N_1800039038;
	to N_1800039036;
	configuration L_1800039057_LineConfig;
}

object overhead_line {
	name L_1800039056;
	phases ABC;
	length 110.00000352 ft;
	from N_1800039037;
	to N_1800039035;
	configuration L_1800039056_LineConfig;
}

object overhead_line {
	name L_1800053362;
	phases AB;
	length 211.000006752 ft;
	from N_1800007301;
	to N_1800054066;
	configuration L_1800053362_LineConfig;
}

object overhead_line {
	name L_1800041487;
	phases ABC;
	length 160.00000512 ft;
	from N_1800054228;
	to N_1800041634;
	configuration L_1800041487_LineConfig;
}

object overhead_line {
	name L_1800004009;
	phases ABC;
	length 355.00001136 ft;
	from N_1800004940;
	to N_1800004949;
	configuration L_1800004009_LineConfig;
}

object overhead_line {
	name L_1800052764;
	phases AB;
	length 239.000007648 ft;
	from N_1800038482;
	to N_1800053460;
	configuration L_1800052764_LineConfig;
}

object overhead_line {
	name L_1800052762;
	phases ABC;
	length 503.000016096 ft;
	from N_1800053458;
	to N_1800053457;
	configuration L_1800052762_LineConfig;
}

object overhead_line {
	name L_1800040544;
	phases ABC;
	length 130.00000416 ft;
	from N_1800029348;
	to N_1800040616;
	configuration L_1800040544_LineConfig;
}

object overhead_line {
	name L_1800006109;
	phases ABC;
	length 181.000005792 ft;
	from N_1800075595;
	to N_1800006982;
	configuration L_1800006109_LineConfig;
}

object overhead_line {
	name L_1800006108;
	phases ABC;
	length 356.000011392 ft;
	from N_1800053737;
	to N_1800006989;
	configuration L_1800006108_LineConfig;
}

object overhead_line {
	name L_1800006107;
	phases ABC;
	length 380.00001216 ft;
	from N_1800053725;
	to N_1800006986;
	configuration L_1800006107_LineConfig;
}

object overhead_line {
	name L_1800006106;
	phases ABC;
	length 69.000002208 ft;
	from N_1800053769;
	to N_1800006988;
	configuration L_1800006106_LineConfig;
}

object overhead_line {
	name L_1800006105;
	phases ABC;
	length 400.0000128 ft;
	from N_1800053726;
	to N_1800006984;
	configuration L_1800006105_LineConfig;
}

object overhead_line {
	name L_1800006104;
	phases ABC;
	length 423.000013536 ft;
	from N_1800044598;
	to N_1800006979;
	configuration L_1800006104_LineConfig;
}

object overhead_line {
	name L_1800018607;
	phases ABC;
	length 650.0000208 ft;
	from N_1800017541;
	to N_1800017969;
	configuration L_1800018607_LineConfig;
}

object overhead_line {
	name L_1800006102;
	phases ABC;
	length 170.00000544 ft;
	from N_1800006984;
	to N_1800006987;
	configuration L_1800006102_LineConfig;
}

object overhead_line {
	name L_1800041489;
	phases AB;
	length 210.00000672 ft;
	from N_1800041634;
	to N_1800041636;
	configuration L_1800041489_LineConfig;
}

object overhead_line {
	name L_1800041488;
	phases AB;
	length 200.0000064 ft;
	from N_1800041634;
	to N_1800041635;
	configuration L_1800041488_LineConfig;
}

object overhead_line {
	name L_1800034357;
	phases ABC;
	length 94.000003008 ft;
	from N_1800072766;
	to N_1800034182;
	configuration L_1800034357_LineConfig;
}

object overhead_line {
	name L_1800030774;
	phases ABC;
	length 336.000010752 ft;
	from N_1800017969;
	to N_1800030527;
	configuration L_1800030774_LineConfig;
}

object overhead_line {
	name L_1800034355;
	phases ABC;
	length 110.00000352 ft;
	from N_1800034181;
	to N_1800034180;
	configuration L_1800034355_LineConfig;
}

object overhead_line {
	name L_1800035692;
	phases AB;
	length 393.000012576 ft;
	from N_1800035552;
	to N_1800035553;
	configuration L_1800035692_LineConfig;
}

object overhead_line {
	name L_1800034353;
	phases ABC;
	length 166.000005312 ft;
	from N_1800034177;
	to N_1800034178;
	configuration L_1800034353_LineConfig;
}

object overhead_line {
	name L_1800034352;
	phases ABC;
	length 95.00000304 ft;
	from N_1800034176;
	to N_1800034177;
	configuration L_1800034352_LineConfig;
}

object overhead_line {
	name L_1800034351;
	phases ABC;
	length 154.000004928 ft;
	from N_1800053545;
	to N_1800034176;
	configuration L_1800034351_LineConfig;
}

object overhead_line {
	name L_1800052865;
	phases ABC;
	length 184.000005888 ft;
	from N_1800053560;
	to N_1800053561;
	configuration L_1800052865_LineConfig;
}

object overhead_line {
	name L_1800052864;
	phases ABC;
	length 156.000004992 ft;
	from N_1800053558;
	to N_1800053560;
	configuration L_1800052864_LineConfig;
}

object overhead_line {
	name L_1800052867;
	phases AB;
	length 382.000012224 ft;
	from N_1800053559;
	to N_1800053563;
	configuration L_1800052867_LineConfig;
}

object overhead_line {
	name L_1800006535;
	phases AB;
	length 343.000010976 ft;
	from N_1800054089;
	to N_1800007361;
	configuration L_1800006535_LineConfig;
}

object overhead_line {
	name L_1800030528;
	phases ABC;
	length 271.000008672 ft;
	from N_1800189044;
	to N_1800030276;
	configuration L_1800030528_LineConfig;
}

object overhead_line {
	name L_1800052789;
	phases ABC;
	length 211.000006752 ft;
	from N_1800207560;
	to N_1800053485;
	configuration L_1800052789_LineConfig;
}

object overhead_line {
	name L_1800006530;
	phases ABC;
	length 200.0000064 ft;
	from N_1800053451;
	to N_1800003158;
	configuration L_1800006530_LineConfig;
}

object overhead_line {
	name L_1800052862;
	phases ABC;
	length 290.00000928 ft;
	from N_1800030275;
	to N_1800053558;
	configuration L_1800052862_LineConfig;
}

object overhead_line {
	name L_1800052784;
	phases ABC;
	length 145.00000464 ft;
	from N_1800017581;
	to N_1800053480;
	configuration L_1800052784_LineConfig;
}

object overhead_line {
	name L_1800052785;
	phases ABC;
	length 130.00000416 ft;
	from N_1800006658;
	to N_1800053481;
	configuration L_1800052785_LineConfig;
}

object overhead_line {
	name L_1800052786;
	phases ABC;
	length 221.000007072 ft;
	from N_1800053483;
	to N_1800053482;
	configuration L_1800052786_LineConfig;
}

object overhead_line {
	name L_1800052787;
	phases ABC;
	length 100.0000032 ft;
	from N_1800006658;
	to N_1800053483;
	configuration L_1800052787_LineConfig;
}

object overhead_line {
	name L_1800052780;
	phases ABC;
	length 110.00000352 ft;
	from N_1800053475;
	to N_1800053476;
	configuration L_1800052780_LineConfig;
}

object overhead_line {
	name L_1800052781;
	phases AB;
	length 241.000007712 ft;
	from N_1800053478;
	to N_1800053477;
	configuration L_1800052781_LineConfig;
}

object overhead_line {
	name L_1800052782;
	phases AB;
	length 60.00000192 ft;
	from N_1800053475;
	to N_1800053478;
	configuration L_1800052782_LineConfig;
}

object overhead_line {
	name L_1800052783;
	phases ABC;
	length 212.000006784 ft;
	from N_1800017581;
	to N_1800053479;
	configuration L_1800052783_LineConfig;
}

object overhead_line {
	name L_1800053091;
	phases ABC;
	length 360.00001152 ft;
	from N_1800053784;
	to N_1800053789;
	configuration L_1800053091_LineConfig;
}

object overhead_line {
	name L_1800053090;
	phases ABC;
	length 150.0000048 ft;
	from N_1800053789;
	to N_1800053788;
	configuration L_1800053090_LineConfig;
}

object overhead_line {
	name L_1800006042;
	phases ABC;
	length 84.000002688 ft;
	from N_1800053721;
	to N_1800006929;
	configuration L_1800006042_LineConfig;
}

object overhead_line {
	name L_1800016854;
	phases ABC;
	length 100.0000032 ft;
	from N_1800016588;
	to N_1800016586;
	configuration L_1800016854_LineConfig;
}

object overhead_line {
	name L_1800006040;
	phases ABC;
	length 100.0000032 ft;
	from N_1800029356;
	to N_1800006928_1;
	configuration L_1800006040_LineConfig;
}

object overhead_line {
	name L_1800038503;
	phases AB;
	length 230.00000736 ft;
	from N_1800038439;
	to N_1800038440;
	configuration L_1800038503_LineConfig;
}

object overhead_line {
	name L_1800003445;
	phases ABC;
	length 194.000006208 ft;
	from N_1800053393;
	to N_1800004278;
	configuration L_1800003445_LineConfig;
}

object overhead_line {
	name L_1800003444;
	phases ABC;
	length 130.00000416 ft;
	from N_1800004276;
	to N_1800004277;
	configuration L_1800003444_LineConfig;
}

object overhead_line {
	name L_1800003441;
	phases ABC;
	length 140.00000448 ft;
	from N_1800004276;
	to N_1800004284;
	configuration L_1800003441_LineConfig;
}

object overhead_line {
	name L_1800038500;
	phases ABC;
	length 101.000003232 ft;
	from N_1800007117;
	to N_1800038437;
	configuration L_1800038500_LineConfig;
}

object overhead_line {
	name L_1800003443;
	phases ABC;
	length 61.000001952 ft;
	from N_1800053571;
	to N_1800004276;
	configuration L_1800003443_LineConfig;
}

object overhead_line {
	name L_1800003442;
	phases ABC;
	length 160.00000512 ft;
	from N_1800004285;
	to N_1800004275;
	configuration L_1800003442_LineConfig;
}

object overhead_line {
	name L_1800075896;
	phases ABC;
	length 130.00000416 ft;
	from N_1800006652;
	to N_1800077144;
	configuration L_1800075896_LineConfig;
}

object overhead_line {
	name L_1800053392;
	phases ABC;
	length 971.000031072 ft;
	from N_1800054098;
	to N_1800054097;
	configuration L_1800053392_LineConfig;
}

object overhead_line {
	name L_1800053393;
	phases ABC;
	length 320.00001024 ft;
	from N_1800007885;
	to N_1800054098;
	configuration L_1800053393_LineConfig;
}

object overhead_line {
	name L_1800005780;
	phases ABC;
	length 280.00000896 ft;
	from N_1800006694;
	to N_1800006688;
	configuration L_1800005780_LineConfig;
}

object overhead_line {
	name L_1800053395;
	phases AB;
	length 130.00000416 ft;
	from N_1800054099;
	to N_1800054100;
	configuration L_1800053395_LineConfig;
}

object overhead_line {
	name L_1800053396;
	phases AB;
	length 204.000006528 ft;
	from N_1800189139;
	to N_1800054101;
	configuration L_1800053396_LineConfig;
}

object overhead_line {
	name L_1800053397;
	phases AB;
	length 201.000006432 ft;
	from N_1800054103;
	to N_1800054102;
	configuration L_1800053397_LineConfig;
}

object overhead_line {
	name L_1800053398;
	phases AB;
	length 178.000005696 ft;
	from N_1800054103;
	to N_1800054104;
	configuration L_1800053398_LineConfig;
}

object overhead_line {
	name L_1800053399;
	phases AB;
	length 294.000009408 ft;
	from N_1800054101;
	to N_1800054103;
	configuration L_1800053399_LineConfig;
}

object overhead_line {
	name L_1800016851;
	phases ABC;
	length 320.00001024 ft;
	from N_1800016583;
	to N_1800016587;
	configuration L_1800016851_LineConfig;
}

object overhead_line {
	name L_1800070857;
	phases AB;
	length 191.000006112 ft;
	from N_1800054133;
	to N_1800071926;
	configuration L_1800070857_LineConfig;
}

object overhead_line {
	name L_1800038504;
	phases ABC;
	length 223.000007136 ft;
	from N_1800006501;
	to N_1800038441;
	configuration L_1800038504_LineConfig;
}

object overhead_line {
	name L_1800038505;
	phases AB;
	length 301.000009632 ft;
	from N_1800038441;
	to N_1800038442;
	configuration L_1800038505_LineConfig;
}

object overhead_line {
	name L_1800041022;
	phases ABC;
	length 220.00000704 ft;
	from N_1800038248;
	to N_1800041131;
	configuration L_1800041022_LineConfig;
}

object overhead_line {
	name L_1800052779;
	phases ABC;
	length 211.000006752 ft;
	from N_1800028768;
	to N_1800053475;
	configuration L_1800052779_LineConfig;
}

object overhead_line {
	name L_1800053028;
	phases ABC;
	length 152.000004864 ft;
	from N_1800202748;
	to N_1800053725;
	configuration L_1800053028_LineConfig;
}

object overhead_line {
	name L_1800053029;
	phases ABC;
	length 162.000005184 ft;
	from N_1800053729;
	to N_1800053726;
	configuration L_1800053029_LineConfig;
}

object overhead_line {
	name L_1800053026;
	phases ABC;
	length 58.000001856 ft;
	from N_1800053722;
	to N_1800053723;
	configuration L_1800053026_LineConfig;
}

object overhead_line {
	name L_1800053027;
	phases AB;
	length 175.0000056 ft;
	from N_1800053722;
	to N_1800053724;
	configuration L_1800053027_LineConfig;
}

object overhead_line {
	name L_1800053024;
	phases ABC;
	length 324.000010368 ft;
	from N_1800029359;
	to N_1800053721;
	configuration L_1800053024_LineConfig;
}

object overhead_line {
	name L_1800053025;
	phases ABC;
	length 295.00000944 ft;
	from N_1800188113;
	to N_1800053722;
	configuration L_1800053025_LineConfig;
}

object overhead_line {
	name L_1800053022;
	phases ABC;
	length 297.000009504 ft;
	from N_1800053718;
	to N_1800053719;
	configuration L_1800053022_LineConfig;
}

object overhead_line {
	name L_1800053023;
	phases ABC;
	length 510.00001632 ft;
	from N_1800018540;
	to N_1800053720;
	configuration L_1800053023_LineConfig;
}

object overhead_line {
	name L_1800053020;
	phases ABC;
	length 132.000004224 ft;
	from N_1800195209;
	to N_1800053717;
	configuration L_1800053020_LineConfig;
}

object overhead_line {
	name L_1800053021;
	phases ABC;
	length 146.000004672 ft;
	from N_1800021090;
	to N_1800053718;
	configuration L_1800053021_LineConfig;
}

object overhead_line {
	name L_1800053412;
	phases AB;
	length 200.0000064 ft;
	from N_1800054117;
	to N_1800054118;
	configuration L_1800053412_LineConfig;
}

object overhead_line {
	name L_1800053411;
	phases ABC;
	length 355.00001136 ft;
	from N_1800054116;
	to N_1800054117;
	configuration L_1800053411_LineConfig;
}

object overhead_line {
	name L_1800052949;
	phases ABC;
	length 120.00000384 ft;
	from N_1800003505;
	to N_1800053646;
	configuration L_1800052949_LineConfig;
}

object overhead_line {
	name L_1800053410;
	phases ABC;
	length 355.00001136 ft;
	from N_1800015784;
	to N_1800054116;
	configuration L_1800053410_LineConfig;
}

object overhead_line {
	name L_1800043255;
	phases ABC;
	length 219.000007008 ft;
	from N_1800053562;
	to N_1800043504;
	configuration L_1800043255_LineConfig;
}

object overhead_line {
	name L_1800020579;
	phases ABC;
	length 1220.00003904 ft;
	from N_1800019121;
	to N_1800019886;
	configuration L_1800020579_LineConfig;
}

object overhead_line {
	name L_1800070407;
	phases ABC;
	length 21.000000672 ft;
	from N_1800016486;
	to N_1800071469;
	configuration L_1800070407_LineConfig;
}

object overhead_line {
	name L_1800070406;
	phases ABC;
	length 46.000001472 ft;
	from N_1800006986;
	to N_1800071468;
	configuration L_1800070406_LineConfig;
}

object overhead_line {
	name L_1800070405;
	phases ABC;
	length 150.0000048 ft;
	from N_1800006986;
	to N_1800071467;
	configuration L_1800070405_LineConfig;
}

object overhead_line {
	name L_1800007144;
	phases ABC;
	length 234.000007488 ft;
	from N_1800007882;
	to N_1800007883;
	configuration L_1800007144_LineConfig;
}

object overhead_line {
	name L_1800007145;
	phases ABC;
	length 1130.00003616 ft;
	from N_1800007884;
	to N_1800007882;
	configuration L_1800007145_LineConfig;
}

object overhead_line {
	name L_1800007147;
	phases ABC;
	length 340.00001088 ft;
	from N_1800054097;
	to N_1800007884;
	configuration L_1800007147_LineConfig;
}

object overhead_line {
	name L_1800007142;
	phases ABC;
	length 270.00000864 ft;
	from N_1800027886;
	to N_1800004023;
	configuration L_1800007142_LineConfig;
}

object overhead_line {
	name L_1800007143;
	phases ABC;
	length 180.00000576 ft;
	from N_1800021503;
	to N_1800007881;
	configuration L_1800007143_LineConfig;
}

object overhead_line {
	name L_1800029648;
	phases ABC;
	length 209.000006688 ft;
	from N_1800029358;
	to N_1800029359;
	configuration L_1800029648_LineConfig;
}

object overhead_line {
	name L_1800001625;
	phases ABC;
	length 400.0000128 ft;
	from N_1800001924;
	to N_1800002020;
	configuration L_1800001625_LineConfig;
}

object overhead_line {
	name L_1800021790;
	phases ABC;
	length 110.00000352 ft;
	from N_1800053718;
	to N_1800006691;
	configuration L_1800021790_LineConfig;
}

object overhead_line {
	name L_1800029642;
	phases ABC;
	length 177.000005664 ft;
	from N_1800016777;
	to N_1800029353;
	configuration L_1800029642_LineConfig;
}

object overhead_line {
	name L_1800029641;
	phases ABC;
	length 189.000006048 ft;
	from N_1800054140;
	to N_1800029352;
	configuration L_1800029641_LineConfig;
}

object overhead_line {
	name L_1800029640;
	phases ABC;
	length 323.000010336 ft;
	from N_1800054139;
	to N_1800029351;
	configuration L_1800029640_LineConfig;
}

object overhead_line {
	name L_1800029647;
	phases ABC;
	length 80.00000256 ft;
	from N_1800189042;
	to N_1800189044;
	configuration L_1800029647_LineConfig;
}

object overhead_line {
	name L_1800053442;
	phases AB;
	length 221.000007072 ft;
	from N_1800054144;
	to N_1800054149;
	configuration L_1800053442_LineConfig;
}

object overhead_line {
	name L_1800078343;
	phases ABC;
	length 340.00001088 ft;
	from N_1800006693;
	to N_1800080108;
	configuration L_1800078343_LineConfig;
}

object overhead_line {
	name L_1800021792;
	phases ABC;
	length 435.00001392 ft;
	from N_1800028761;
	to N_1800021092;
	configuration L_1800021792_LineConfig;
}

object overhead_line {
	name L_1800028110;
	phases ABC;
	length 514.000016448 ft;
	from N_1800054222;
	to N_1800027777;
	configuration L_1800028110_LineConfig;
}

object overhead_line {
	name L_1800028111;
	phases ABC;
	length 267.000008544 ft;
	from N_1800027996;
	to N_1800027778;
	configuration L_1800028111_LineConfig;
}

object overhead_line {
	name L_1800083652;
	phases ABC;
	length 20.00000064 ft;
	from N_1800192774;
	to N_1800192689;
	configuration L_1800083652_LineConfig;
}

object overhead_line {
	name L_1800034356;
	phases ABC;
	length 178.000005696 ft;
	from N_1800034182;
	to N_1800034181;
	configuration L_1800034356_LineConfig;
}

object overhead_line {
	name L_1800005737;
	phases ABC;
	length 146.000004672 ft;
	from N_1800031221;
	to N_1800005319;
	configuration L_1800005737_LineConfig;
}

object overhead_line {
	name L_1800019783;
	phases ABC;
	length 760.00002432 ft;
	from N_1800006691;
	to N_1800019121;
	configuration L_1800019783_LineConfig;
}

object overhead_line {
	name L_1800053321;
	phases AB;
	length 200.0000064 ft;
	from N_1800053786;
	to N_1800054023;
	configuration L_1800053321_LineConfig;
}

object overhead_line {
	name L_1800053320;
	phases AB;
	length 140.00000448 ft;
	from N_1800054023;
	to N_1800054022;
	configuration L_1800053320_LineConfig;
}

object overhead_line {
	name L_1800053323;
	phases ABC;
	length 190.00000608 ft;
	from N_1800054024;
	to N_1800054025;
	configuration L_1800053323_LineConfig;
}

object overhead_line {
	name L_1800053322;
	phases ABC;
	length 360.00001152 ft;
	from N_1800053785;
	to N_1800054024;
	configuration L_1800053322_LineConfig;
}

object overhead_line {
	name L_1800053325;
	phases ABC;
	length 173.000005536 ft;
	from N_1800053732;
	to N_1800054027;
	configuration L_1800053325_LineConfig;
}

object overhead_line {
	name L_1800053324;
	phases AB;
	length 502.000016064 ft;
	from N_1800054024;
	to N_1800054026;
	configuration L_1800053324_LineConfig;
}

object overhead_line {
	name L_1800053326;
	phases ABC;
	length 240.00000768 ft;
	from N_1800054027;
	to N_1800054028;
	configuration L_1800053326_LineConfig;
}

object overhead_line {
	name L_1800042678;
	phases AB;
	length 91.000002912 ft;
	from N_1800042893;
	to N_1800042892;
	configuration L_1800042678_LineConfig;
}

object overhead_line {
	name L_1800042675;
	phases AB;
	length 180.00000576 ft;
	from N_1800042891;
	to N_1800042890;
	configuration L_1800042675_LineConfig;
}

object overhead_line {
	name L_1800002520;
	phases ABC;
	length 208.000006656 ft;
	from N_1800053465;
	to N_1800003153;
	configuration L_1800002520_LineConfig;
}

object overhead_line {
	name L_1800042677;
	phases AB;
	length 120.00000384 ft;
	from N_1800041637;
	to N_1800042893;
	configuration L_1800042677_LineConfig;
}

object overhead_line {
	name L_1800042676;
	phases AB;
	length 150.0000048 ft;
	from N_1800042892;
	to N_1800042891;
	configuration L_1800042676_LineConfig;
}

object overhead_line {
	name L_1800042673;
	phases AB;
	length 165.00000528 ft;
	from N_1800042890;
	to N_1800042886;
	configuration L_1800042673_LineConfig;
}

object overhead_line {
	name L_1800016266;
	phases ABC;
	length 124.000003968 ft;
	from N_1800016125;
	to N_1800016124;
	configuration L_1800016266_LineConfig;
}

object overhead_line {
	name L_1800016265;
	phases ABC;
	length 170.00000544 ft;
	from N_1800054135;
	to N_1800006664;
	configuration L_1800016265_LineConfig;
}

object overhead_line {
	name L_1800016264;
	phases ABC;
	length 162.000005184 ft;
	from N_1800054212;
	to N_1800016123;
	configuration L_1800016264_LineConfig;
}

object overhead_line {
	name L_1800016269;
	phases ABC;
	length 184.000005888 ft;
	from N_1800016126;
	to N_1800016127;
	configuration L_1800016269_LineConfig;
}

object overhead_line {
	name L_1800016268;
	phases ABC;
	length 220.00000704 ft;
	from N_1800018371;
	to N_1800016126;
	configuration L_1800016268_LineConfig;
}

object overhead_line {
	name L_1800005739;
	phases ABC;
	length 60.00000192 ft;
	from N_1800003320;
	to N_1800006658;
	configuration L_1800005739_LineConfig;
}

object overhead_line {
	name L_1800005738;
	phases ABC;
	length 300.0000096 ft;
	from N_1800006658;
	to N_1800006653;
	configuration L_1800005738_LineConfig;
}

object overhead_line {
	name L_1800016718;
	phases ABC;
	length 235.00000752 ft;
	from N_1800016490;
	to N_1800016489;
	configuration L_1800016718_LineConfig;
}

object overhead_line {
	name L_1800053350;
	phases ABC;
	length 251.000008032 ft;
	from N_1800189454;
	to N_1800007115;
	configuration L_1800053350_LineConfig;
}

object overhead_line {
	name L_1800053017;
	phases ABC;
	length 90.00000288 ft;
	from N_1800053713;
	to N_1800053714;
	configuration L_1800053017_LineConfig;
}

object overhead_line {
	name L_1800053352;
	phases ABC;
	length 287.000009184 ft;
	from N_1800007116;
	to N_1800054056;
	configuration L_1800053352_LineConfig;
}

object overhead_line {
	name L_1800053353;
	phases ABC;
	length 220.00000704 ft;
	from N_1800054056;
	to N_1800054057;
	configuration L_1800053353_LineConfig;
}

object overhead_line {
	name L_1800053034;
	phases AB;
	length 91.000002912 ft;
	from N_1800192676;
	to N_1800053731;
	configuration L_1800053034_LineConfig;
}

object overhead_line {
	name L_1800083717;
	phases ABC;
	length 181.000005792 ft;
	from N_1800035550;
	to N_1800192774;
	configuration L_1800083717_LineConfig;
}

object overhead_line {
	name L_1800052915;
	phases AB;
	length 91.000002912 ft;
	from N_1800004957;
	to N_1800053611;
	configuration L_1800052915_LineConfig;
}

object overhead_line {
	name L_1800052911;
	phases AB;
	length 150.0000048 ft;
	from N_1800004956;
	to N_1800053607;
	configuration L_1800052911_LineConfig;
}

object overhead_line {
	name L_1800052910;
	phases AB;
	length 272.000008704 ft;
	from N_1800053607;
	to N_1800053606;
	configuration L_1800052910_LineConfig;
}

object overhead_line {
	name L_1800052913;
	phases AB;
	length 130.00000416 ft;
	from N_1800053608;
	to N_1800053609;
	configuration L_1800052913_LineConfig;
}

object overhead_line {
	name L_1800052912;
	phases AB;
	length 363.000011616 ft;
	from N_1800053606;
	to N_1800053608;
	configuration L_1800052912_LineConfig;
}

object overhead_line {
	name L_1800052855;
	phases ABC;
	length 185.00000592 ft;
	from N_1800019733;
	to N_1800053551;
	configuration L_1800052855_LineConfig;
}

object overhead_line {
	name L_1800052856;
	phases ABC;
	length 85.00000272 ft;
	from N_1800053551;
	to N_1800053552;
	configuration L_1800052856_LineConfig;
}

object overhead_line {
	name L_1800052850;
	phases AB;
	length 162.000005184 ft;
	from N_1800053545;
	to N_1800053546;
	configuration L_1800052850_LineConfig;
}

object overhead_line {
	name L_1800052851;
	phases ABC;
	length 190.00000608 ft;
	from N_1800053545;
	to N_1800053547;
	configuration L_1800052851_LineConfig;
}

object overhead_line {
	name L_1800052852;
	phases ABC;
	length 202.000006464 ft;
	from N_1800053547;
	to N_1800053548;
	configuration L_1800052852_LineConfig;
}

object overhead_line {
	name L_1800006253;
	phases ABC;
	length 117.000003744 ft;
	from N_1800035546;
	to N_1800007113;
	configuration L_1800006253_LineConfig;
}

object overhead_line {
	name L_1800006252;
	phases AB;
	length 130.00000416 ft;
	from N_1800007119;
	to N_1800007112;
	configuration L_1800006252_LineConfig;
}

object overhead_line {
	name L_1800006257;
	phases ABC;
	length 242.000007744 ft;
	from N_1800040393;
	to N_1800007116;
	configuration L_1800006257_LineConfig;
}

object overhead_line {
	name L_1800006254;
	phases ABC;
	length 167.000005344 ft;
	from N_1800035547;
	to N_1800007114;
	configuration L_1800006254_LineConfig;
}

object overhead_line {
	name L_1800036038;
	phases ABC;
	length 242.000007744 ft;
	from N_1800006985;
	to N_1800035896;
	configuration L_1800036038_LineConfig;
}

object overhead_line {
	name L_1800053015;
	phases ABC;
	length 1120.00003584 ft;
	from N_1800053711;
	to N_1800053712;
	configuration L_1800053015_LineConfig;
}

object overhead_line {
	name L_1800036133;
	phases AB;
	length 202.000006464 ft;
	from N_1800053741;
	to N_1800035992;
	configuration L_1800036133_LineConfig;
}

object overhead_line {
	name L_1800038759;
	phases ABC;
	length 105.00000336 ft;
	from N_1800003313;
	to N_1800038704;
	configuration L_1800038759_LineConfig;
}

object overhead_line {
	name L_1800036035;
	phases AB;
	length 220.00000704 ft;
	from N_1800006989;
	to N_1800035893;
	configuration L_1800036035_LineConfig;
}

object overhead_line {
	name L_1800036036;
	phases AB;
	length 140.00000448 ft;
	from N_1800006989;
	to N_1800035894;
	configuration L_1800036036_LineConfig;
}

object overhead_line {
	name L_1800036037;
	phases AB;
	length 370.00001184 ft;
	from N_1800035894;
	to N_1800035895;
	configuration L_1800036037_LineConfig;
}

object overhead_line {
	name L_1800052982;
	phases ABC;
	length 1046.00003347 ft;
	from N_1800053680;
	to N_1800053679;
	configuration L_1800052982_LineConfig;
}

object overhead_line {
	name L_1800052983;
	phases ABC;
	length 845.00002704 ft;
	from N_1800024989;
	to N_1800053680;
	configuration L_1800052983_LineConfig;
}

object overhead_line {
	name L_1800052980;
	phases AB;
	length 331.000010592 ft;
	from N_1800053676;
	to N_1800053677;
	configuration L_1800052980_LineConfig;
}

object overhead_line {
	name L_1800053511;
	phases ABC;
	length 283.000009056 ft;
	from N_1800054219;
	to N_1800054220;
	configuration L_1800053511_LineConfig;
}

object overhead_line {
	name L_1800052986;
	phases ABC;
	length 553.000017696 ft;
	from N_1800053682;
	to N_1800053683;
	configuration L_1800052986_LineConfig;
}

object overhead_line {
	name L_1800052987;
	phases ABC;
	length 221.000007072 ft;
	from N_1800053683;
	to N_1800053684;
	configuration L_1800052987_LineConfig;
}

object overhead_line {
	name L_1800053514;
	phases ABC;
	length 319.000010208 ft;
	from N_1800054224;
	to N_1800054223;
	configuration L_1800053514_LineConfig;
}

object overhead_line {
	name L_1800053515;
	phases ABC;
	length 93.000002976 ft;
	from N_1800006501;
	to N_1800054224;
	configuration L_1800053515_LineConfig;
}

object overhead_line {
	name L_1800052821;
	phases AB;
	length 70.00000224 ft;
	from N_1800053514;
	to N_1800053517;
	configuration L_1800052821_LineConfig;
}

object overhead_line {
	name L_1800052988;
	phases ABC;
	length 340.00001088 ft;
	from N_1800053686;
	to N_1800053685;
	configuration L_1800052988_LineConfig;
}

object overhead_line {
	name L_1800053519;
	phases ABC;
	length 235.00000752 ft;
	from N_1800054227;
	to N_1800054228;
	configuration L_1800053519_LineConfig;
}

object overhead_line {
	name L_1800038506;
	phases AB;
	length 163.000005216 ft;
	from N_1800035544;
	to N_1800038443;
	configuration L_1800038506_LineConfig;
}

object overhead_line {
	name L_1800080985;
	phases ABC;
	length 42.000001344 ft;
	from N_1800054219;
	to N_1800189042;
	configuration L_1800080985_LineConfig;
}

object overhead_line {
	name L_1800029636;
	phases ABC;
	length 102.000003264 ft;
	from N_1800054154;
	to N_1800029347;
	configuration L_1800029636_LineConfig;
}

object overhead_line {
	name L_1800029637;
	phases ABC;
	length 180.00000576 ft;
	from N_1800029349;
	to N_1800029348;
	configuration L_1800029637_LineConfig;
}

object overhead_line {
	name L_1800018208;
	phases ABC;
	length 9.000000288 ft;
	from N_1800075835;
	to N_1800017582;
	configuration L_1800018208_LineConfig;
}

object overhead_line {
	name L_1800018207;
	phases ABC;
	length 320.00001024 ft;
	from N_1800028770;
	to N_1800006654;
	configuration L_1800018207_LineConfig;
}

object overhead_line {
	name L_1800029638;
	phases ABC;
	length 169.000005408 ft;
	from N_1800029350;
	to N_1800029349;
	configuration L_1800029638_LineConfig;
}

object overhead_line {
	name L_1800029639;
	phases ABC;
	length 210.00000672 ft;
	from N_1800029347;
	to N_1800029350;
	configuration L_1800029639_LineConfig;
}

object overhead_line {
	name L_1800090251;
	phases ABC;
	length 10.00000032 ft;
	from N_1800200933;
	to N_1800200932;
	configuration L_1800090251_LineConfig;
}

object overhead_line {
	name L_1800090252;
	phases ABC;
	length 400.0000128 ft;
	from N_1800080108;
	to N_1800200933;
	configuration L_1800090252_LineConfig;
}

object overhead_line {
	name L_1800025524;
	phases ABC;
	length 41.000001312 ft;
	from N_1800006693;
	to N_1800024989;
	configuration L_1800025524_LineConfig;
}

object overhead_line {
	name L_1800053071;
	phases ABC;
	length 655.00002096 ft;
	from N_1800053770;
	to N_1800053769;
	configuration L_1800053071_LineConfig;
}

object overhead_line {
	name L_1800006380;
	phases ABC;
	length 921.000029472 ft;
	from N_1800029351;
	to N_1800007217;
	configuration L_1800006380_LineConfig;
}

object overhead_line {
	name L_1800053073;
	phases ABC;
	length 222.000007104 ft;
	from N_1800006987;
	to N_1800053771;
	configuration L_1800053073_LineConfig;
}

object overhead_line {
	name L_1800053072;
	phases ABC;
	length 70.00000224 ft;
	from N_1800006984;
	to N_1800053770;
	configuration L_1800053072_LineConfig;
}

object overhead_line {
	name L_1800040332;
	phases ABC;
	length 171.000005472 ft;
	from N_1800007115;
	to N_1800040393;
	configuration L_1800040332_LineConfig;
}

object overhead_line {
	name L_1800040455;
	phases ABC;
	length 232.000007424 ft;
	from N_1800054117;
	to N_1800040523;
	configuration L_1800040455_LineConfig;
}

object overhead_line {
	name L_1800003424;
	phases ABC;
	length 228.000007296 ft;
	from N_1800034122;
	to N_1800004258;
	configuration L_1800003424_LineConfig;
}

object overhead_line {
	name L_1800081052;
	phases AB;
	length 162.000005184 ft;
	from N_1800011563;
	to N_1800189139;
	configuration L_1800081052_LineConfig;
}

object overhead_line {
	name L_1800006043;
	phases ABC;
	length 490.00001568 ft;
	from N_1800006929;
	to N_1800006924;
	configuration L_1800006043_LineConfig;
}

object overhead_line {
	name L_1800043607;
	phases AB;
	length 292.000009344 ft;
	from N_1800043878;
	to N_1800043879;
	configuration L_1800043607_LineConfig;
}

object overhead_line {
	name L_1800043606;
	phases AB;
	length 232.000007424 ft;
	from N_1800004956;
	to N_1800043878;
	configuration L_1800043606_LineConfig;
}

object overhead_line {
	name L_1800034196;
	phases ABC;
	length 178.000005696 ft;
	from N_1800080949;
	to N_1800034014;
	configuration L_1800034196_LineConfig;
}

object overhead_line {
	name L_1800034193;
	phases ABC;
	length 121.000003872 ft;
	from N_1800006692;
	to N_1800034012;
	configuration L_1800034193_LineConfig;
}

object overhead_line {
	name L_1800043609;
	phases AB;
	length 80.00000256 ft;
	from N_1800043882;
	to N_1800043881;
	configuration L_1800043609_LineConfig;
}

object overhead_line {
	name L_1800043608;
	phases AB;
	length 80.00000256 ft;
	from N_1800043879;
	to N_1800043880;
	configuration L_1800043608_LineConfig;
}

object overhead_line {
	name L_1800038788;
	phases AB;
	length 40.00000128 ft;
	from N_1800038728;
	to N_1800038729;
	configuration L_1800038788_LineConfig;
}

object overhead_line {
	name L_1800038789;
	phases AB;
	length 54.000001728 ft;
	from N_1800035540;
	to N_1800038737;
	configuration L_1800038789_LineConfig;
}

object overhead_line {
	name L_1800038780;
	phases AB;
	length 46.000001472 ft;
	from N_1800038737;
	to N_1800038728;
	configuration L_1800038780_LineConfig;
}

object overhead_line {
	name L_1800038782;
	phases AB;
	length 210.00000672 ft;
	from N_1800038729;
	to N_1800038730;
	configuration L_1800038782_LineConfig;
}

object overhead_line {
	name L_1800038784;
	phases AB;
	length 70.00000224 ft;
	from N_1800038730;
	to N_1800038731;
	configuration L_1800038784_LineConfig;
}

object overhead_line {
	name L_1800053342;
	phases AB;
	length 70.00000224 ft;
	from N_1800054043;
	to N_1800054045;
	configuration L_1800053342_LineConfig;
}

object overhead_line {
	name L_1800052771;
	phases ABC;
	length 199.000006368 ft;
	from N_1800053466;
	to N_1800053467;
	configuration L_1800052771_LineConfig;
}

object overhead_line {
	name L_1800052770;
	phases ABC;
	length 117.000003744 ft;
	from N_1800003155;
	to N_1800053466;
	configuration L_1800052770_LineConfig;
}

object overhead_line {
	name L_1800052773;
	phases ABC;
	length 296.000009472 ft;
	from N_1800053470;
	to N_1800053469;
	configuration L_1800052773_LineConfig;
}

object overhead_line {
	name L_1800004018;
	phases AB;
	length 311.000009952 ft;
	from N_1800053608;
	to N_1800004957;
	configuration L_1800004018_LineConfig;
}

object overhead_line {
	name L_1800017105;
	phases ABC;
	length 110.00000352 ft;
	from N_1800054143;
	to N_1800016777;
	configuration L_1800017105_LineConfig;
}

object overhead_line {
	name L_1800017104;
	phases ABC;
	length 140.00000448 ft;
	from N_1800029353;
	to N_1800007221;
	configuration L_1800017104_LineConfig;
}

object overhead_line {
	name L_1800052777;
	phases ABC;
	length 91.000002912 ft;
	from N_1800053474;
	to N_1800053473;
	configuration L_1800052777_LineConfig;
}

object overhead_line {
	name L_1800052776;
	phases AB;
	length 205.00000656 ft;
	from N_1800003171;
	to N_1800053472;
	configuration L_1800052776_LineConfig;
}

object overhead_line {
	name L_1800004013;
	phases ABC;
	length 226.000007232 ft;
	from N_1800053581;
	to N_1800004950;
	configuration L_1800004013_LineConfig;
}

object overhead_line {
	name L_1800052778;
	phases ABC;
	length 120.00000384 ft;
	from N_1800028770;
	to N_1800053474;
	configuration L_1800052778_LineConfig;
}

object overhead_line {
	name L_1800004011;
	phases ABC;
	length 120.00000384 ft;
	from N_1800004950;
	to N_1800004940;
	configuration L_1800004011_LineConfig;
}

object overhead_line {
	name L_1800004017;
	phases AB;
	length 161.000005152 ft;
	from N_1800053594;
	to N_1800004956;
	configuration L_1800004017_LineConfig;
}

object overhead_line {
	name L_1800091642;
	phases ABC;
	length 28.000000896 ft;
	from N_1800006984;
	to N_1800202748;
	configuration L_1800091642_LineConfig;
}

object overhead_line {
	name L_1800034369;
	phases ABC;
	length 168.000005376 ft;
	from N_1800016123;
	to N_1800003162;
	configuration L_1800034369_LineConfig;
}

object overhead_line {
	name L_1800030248;
	phases ABC;
	length 165.00000528 ft;
	from N_1800054209;
	to N_1800029979;
	configuration L_1800030248_LineConfig;
}

object overhead_line {
	name L_1800052817;
	phases ABC;
	length 260.00000832 ft;
	from N_1800004016;
	to N_1800053513;
	configuration L_1800052817_LineConfig;
}

object overhead_line {
	name L_1800052818;
	phases ABC;
	length 21.000000672 ft;
	from N_1800004020;
	to N_1800053514;
	configuration L_1800052818_LineConfig;
}

object overhead_line {
	name L_1800006528;
	phases AB;
	length 15.00000048 ft;
	from N_1800053453;
	to N_1800002585;
	configuration L_1800006528_LineConfig;
}

object overhead_line {
	name L_1800052795;
	phases ABC;
	length 201.000006432 ft;
	from N_1800031221;
	to N_1800053491;
	configuration L_1800052795_LineConfig;
}

object overhead_line {
	name L_1800038967;
	phases ABC;
	length 26.000000832 ft;
	from N_1800036215;
	to N_1800038937;
	configuration L_1800038967_LineConfig;
}

object overhead_line {
	name L_1800052793;
	phases ABC;
	length 211.000006752 ft;
	from N_1800031221;
	to N_1800053489;
	configuration L_1800052793_LineConfig;
}

object overhead_line {
	name L_1800052790;
	phases ABC;
	length 200.0000064 ft;
	from N_1800053485;
	to N_1800053486;
	configuration L_1800052790_LineConfig;
}

object overhead_line {
	name L_1800084494;
	phases ABC;
	length 192.000006144 ft;
	from N_1800003170;
	to N_1800193886;
	configuration L_1800084494_LineConfig;
}

object overhead_line {
	name L_1800053383;
	phases ABC;
	length 292.000009344 ft;
	from N_1800016587;
	to N_1800054088;
	configuration L_1800053383_LineConfig;
}

object overhead_line {
	name L_1800052705;
	phases AB;
	length 100.0000032 ft;
	from N_1800053396;
	to N_1800053397;
	configuration L_1800052705_LineConfig;
}

object overhead_line {
	name L_1800052706;
	phases AB;
	length 140.00000448 ft;
	from N_1800053394;
	to N_1800053398;
	configuration L_1800052706_LineConfig;
}

object overhead_line {
	name L_1800053380;
	phases AB;
	length 160.00000512 ft;
	from N_1800054084;
	to N_1800054085;
	configuration L_1800053380_LineConfig;
}

object overhead_line {
	name L_1800053387;
	phases AB;
	length 120.00000384 ft;
	from N_1800054093;
	to N_1800054092;
	configuration L_1800053387_LineConfig;
}

object overhead_line {
	name L_1800052701;
	phases ABC;
	length 82.000002624 ft;
	from N_1800053392;
	to N_1800053393;
	configuration L_1800052701_LineConfig;
}

object overhead_line {
	name L_1800053385;
	phases AB;
	length 283.000009056 ft;
	from N_1800054091;
	to N_1800054090;
	configuration L_1800053385_LineConfig;
}

object overhead_line {
	name L_1800053384;
	phases AB;
	length 273.000008736 ft;
	from N_1800054090;
	to N_1800054089;
	configuration L_1800053384_LineConfig;
}

object overhead_line {
	name L_1800040839;
	phases AB;
	length 100.0000032 ft;
	from N_1800007112;
	to N_1800040939;
	configuration L_1800040839_LineConfig;
}

object overhead_line {
	name L_1800053389;
	phases AB;
	length 210.00000672 ft;
	from N_1800054092;
	to N_1800054094;
	configuration L_1800053389_LineConfig;
}

object overhead_line {
	name L_1800053388;
	phases AB;
	length 252.000008064 ft;
	from N_1800054091;
	to N_1800054093;
	configuration L_1800053388_LineConfig;
}

object overhead_line {
	name L_1800052708;
	phases AB;
	length 50.0000016 ft;
	from N_1800053395;
	to N_1800053400;
	configuration L_1800052708_LineConfig;
}

object overhead_line {
	name L_1800052709;
	phases AB;
	length 280.00000896 ft;
	from N_1800053403;
	to N_1800053401;
	configuration L_1800052709_LineConfig;
}

object overhead_line {
	name L_1800029074;
	phases ABC;
	length 256.000008192 ft;
	from N_1800028768;
	to N_1800028769;
	configuration L_1800029074_LineConfig;
}

object overhead_line {
	name L_1800029075;
	phases ABC;
	length 307.000009824 ft;
	from N_1800028769;
	to N_1800028770;
	configuration L_1800029075_LineConfig;
}

object overhead_line {
	name L_1800029073;
	phases ABC;
	length 180.00000576 ft;
	from N_1800053479;
	to N_1800028768;
	configuration L_1800029073_LineConfig;
}

object overhead_line {
	name L_1800092088;
	phases ABC;
	length 110.00000352 ft;
	from N_1800053648;
	to N_1800203319;
	configuration L_1800092088_LineConfig;
}

object overhead_line {
	name L_1800004019;
	phases AB;
	length 80.00000256 ft;
	from N_1800043880;
	to N_1800004958;
	configuration L_1800004019_LineConfig;
}

object overhead_line {
	name L_1800052772;
	phases ABC;
	length 46.000001472 ft;
	from N_1800003153;
	to N_1800053468;
	configuration L_1800052772_LineConfig;
}

object overhead_line {
	name L_1800053063;
	phases AB;
	length 210.00000672 ft;
	from N_1800072765;
	to N_1800053761;
	configuration L_1800053063_LineConfig;
}

object overhead_line {
	name L_1800052775;
	phases AB;
	length 211.000006752 ft;
	from N_1800003163;
	to N_1800053471;
	configuration L_1800052775_LineConfig;
}

object overhead_line {
	name L_1800052774;
	phases ABC;
	length 341.000010912 ft;
	from N_1800027953;
	to N_1800053470;
	configuration L_1800052774_LineConfig;
}

object overhead_line {
	name L_1800079607;
	phases AB;
	length 241.000007712 ft;
	from N_1800038445;
	to N_1800038446;
	configuration L_1800079607_LineConfig;
}

object overhead_line {
	name L_1800003228;
	phases ABC;
	length 230.00000736 ft;
	from N_1800004023;
	to N_1800004022;
	configuration L_1800003228_LineConfig;
}

object overhead_line {
	name L_1800003225;
	phases ABC;
	length 87.000002784 ft;
	from N_1800053532;
	to N_1800004017;
	configuration L_1800003225_LineConfig;
}

object overhead_line {
	name L_1800053030;
	phases ABC;
	length 119.000003808 ft;
	from N_1800053728;
	to N_1800053727;
	configuration L_1800053030_LineConfig;
}

object overhead_line {
	name L_1800053033;
	phases AB;
	length 200.0000064 ft;
	from N_1800066134;
	to N_1800053730;
	configuration L_1800053033_LineConfig;
}

object overhead_line {
	name L_1800003226;
	phases ABC;
	length 219.000007008 ft;
	from N_1800053521;
	to N_1800004011;
	configuration L_1800003226_LineConfig;
}

object overhead_line {
	name L_1800003221;
	phases ABC;
	length 279.000008928 ft;
	from N_1800053514;
	to N_1800004016;
	configuration L_1800003221_LineConfig;
}

object overhead_line {
	name L_1800003220;
	phases ABC;
	length 250.000008 ft;
	from N_1800053513;
	to N_1800004015;
	configuration L_1800003220_LineConfig;
}

object overhead_line {
	name L_1800053037;
	phases ABC;
	length 355.00001136 ft;
	from N_1800053733;
	to N_1800053734;
	configuration L_1800053037_LineConfig;
}

object overhead_line {
	name L_1800053036;
	phases ABC;
	length 122.000003904 ft;
	from N_1800054027;
	to N_1800053733;
	configuration L_1800053036_LineConfig;
}

object overhead_line {
	name L_1800053422;
	phases ABC;
	length 307.000009824 ft;
	from N_1800054114;
	to N_1800015786;
	configuration L_1800053422_LineConfig;
}

object overhead_line {
	name L_1800018149;
	phases ABC;
	length 282.000009024 ft;
	from N_1800026764;
	to N_1800017541;
	configuration L_1800018149_LineConfig;
}

object overhead_line {
	name L_1800019944;
	phases ABC;
	length 168.000005376 ft;
	from N_1800079994;
	to N_1800006689;
	configuration L_1800019944_LineConfig;
}

object overhead_line {
	name L_1800053426;
	phases AB;
	length 342.000010944 ft;
	from N_1800054132;
	to N_1800054133;
	configuration L_1800053426_LineConfig;
}

object overhead_line {
	name L_1800053425;
	phases AB;
	length 201.000006432 ft;
	from N_1800027890;
	to N_1800054132;
	configuration L_1800053425_LineConfig;
}

object overhead_line {
	name L_1800052950;
	phases ABC;
	length 120.00000384 ft;
	from N_1800203319;
	to N_1800029357;
	configuration L_1800052950_LineConfig;
}

object overhead_line {
	name L_1800053428;
	phases ABC;
	length 150.0000048 ft;
	from N_1800054136;
	to N_1800054135;
	configuration L_1800053428_LineConfig;
}

object overhead_line {
	name L_1800053429;
	phases ABC;
	length 393.000012576 ft;
	from N_1800017604;
	to N_1800054136;
	configuration L_1800053429_LineConfig;
}

object overhead_line {
	name L_1800052955;
	phases ABC;
	length 175.0000056 ft;
	from N_1800004949;
	to N_1800053652;
	configuration L_1800052955_LineConfig;
}

object overhead_line {
	name L_1800052954;
	phases ABC;
	length 133.000004256 ft;
	from N_1800053652;
	to N_1800053651;
	configuration L_1800052954_LineConfig;
}

object overhead_line {
	name L_1800022191;
	phases ABC;
	length 616.000019712 ft;
	from N_1800054190;
	to N_1800021503;
	configuration L_1800022191_LineConfig;
}

object overhead_line {
	name L_1800022576;
	phases ABC;
	length 600.0000192 ft;
	from N_1800017541;
	to N_1800021880;
	configuration L_1800022576_LineConfig;
}

object overhead_line {
	name L_1800002804;
	phases ABC;
	length 40.00000128 ft;
	from N_1800003512;
	to N_1800003504;
	configuration L_1800002804_LineConfig;
}

object overhead_line {
	name L_1800002805;
	phases ABC;
	length 110.00000352 ft;
	from N_1800053646;
	to N_1800003512;
	configuration L_1800002805_LineConfig;
}

object overhead_line {
	name L_1800022822;
	phases ABC;
	length 369.000011808 ft;
	from N_1800080713;
	to N_1800022116;
	configuration L_1800022822_LineConfig;
}

object overhead_line {
	name L_1800053031;
	phases ABC;
	length 152.000004864 ft;
	from N_1800006979;
	to N_1800053728;
	configuration L_1800053031_LineConfig;
}

object overhead_line {
	name L_1800017857;
	phases ABC;
	length 580.00001856 ft;
	from N_1800017345;
	to N_1800017346;
	configuration L_1800017857_LineConfig;
}

object overhead_line {
	name L_1800017856;
	phases ABC;
	length 595.00001904 ft;
	from N_1800017343;
	to N_1800017345;
	configuration L_1800017856_LineConfig;
}

object overhead_line {
	name L_1800017855;
	phases ABC;
	length 50.0000016 ft;
	from N_1800017344;
	to N_1800017343;
	configuration L_1800017855_LineConfig;
}

object overhead_line {
	name L_1800017854;
	phases ABC;
	length 520.00001664 ft;
	from N_1800017343;
	to N_1800007885;
	configuration L_1800017854_LineConfig;
}

object overhead_line {
	name L_1800002521;
	phases ABC;
	length 176.000005632 ft;
	from N_1800053469;
	to N_1800003155;
	configuration L_1800002521_LineConfig;
}

object overhead_line {
	name L_1800053049;
	phases AB;
	length 165.00000528 ft;
	from N_1800053746;
	to N_1800053747;
	configuration L_1800053049_LineConfig;
}

object overhead_line {
	name L_1800002523;
	phases AB;
	length 380.00001216 ft;
	from N_1800053472;
	to N_1800003163;
	configuration L_1800002523_LineConfig;
}

object overhead_line {
	name L_1800002522;
	phases ABC;
	length 429.000013728 ft;
	from N_1800029979;
	to N_1800003170;
	configuration L_1800002522_LineConfig;
}

object overhead_line {
	name L_1800053044;
	phases AB;
	length 162.000005184 ft;
	from N_1800192670;
	to N_1800053741;
	configuration L_1800053044_LineConfig;
}

object overhead_line {
	name L_1800053045;
	phases AB;
	length 101.000003232 ft;
	from N_1800053743;
	to N_1800053742;
	configuration L_1800053045_LineConfig;
}

object overhead_line {
	name L_1800053046;
	phases AB;
	length 165.00000528 ft;
	from N_1800053747;
	to N_1800053744;
	configuration L_1800053046_LineConfig;
}

object overhead_line {
	name L_1800053047;
	phases AB;
	length 152.000004864 ft;
	from N_1800035992;
	to N_1800053743;
	configuration L_1800053047_LineConfig;
}

object overhead_line {
	name L_1800053040;
	phases ABC;
	length 203.000006496 ft;
	from N_1800053734;
	to N_1800053737;
	configuration L_1800053040_LineConfig;
}

object overhead_line {
	name L_1800053041;
	phases AB;
	length 170.00000544 ft;
	from N_1800053739;
	to N_1800053738;
	configuration L_1800053041_LineConfig;
}

object overhead_line {
	name L_1800053042;
	phases AB;
	length 260.00000832 ft;
	from N_1800053737;
	to N_1800053739;
	configuration L_1800053042_LineConfig;
}

object overhead_line {
	name L_1800019807;
	phases ABC;
	length 1630.00005216 ft;
	from N_1800019143;
	to N_1800006693;
	configuration L_1800019807_LineConfig;
}

object overhead_line {
	name L_1800015999;
	phases ABC;
	length 218.000006976 ft;
	from N_1800040315;
	to N_1800015884;
	configuration L_1800015999_LineConfig;
}

object overhead_line {
	name L_1800015994;
	phases AB;
	length 400.0000128 ft;
	from N_1800015882;
	to N_1800015888;
	configuration L_1800015994_LineConfig;
}

object overhead_line {
	name L_1800015996;
	phases ABC;
	length 631.000020192 ft;
	from N_1800015883;
	to N_1800015882;
	configuration L_1800015996_LineConfig;
}

object overhead_line {
	name L_1800015997;
	phases ABC;
	length 358.000011456 ft;
	from N_1800015884;
	to N_1800015883;
	configuration L_1800015997_LineConfig;
}

object overhead_line {
	name L_1800038502;
	phases AB;
	length 220.00000704 ft;
	from N_1800038438;
	to N_1800038439;
	configuration L_1800038502_LineConfig;
}

object overhead_line {
	name L_1800016855;
	phases ABC;
	length 291.000009312 ft;
	from N_1800016586;
	to N_1800016582;
	configuration L_1800016855_LineConfig;
}

object overhead_line {
	name L_1800016856;
	phases ABC;
	length 112.000003584 ft;
	from N_1800016586;
	to N_1800018019;
	configuration L_1800016856_LineConfig;
}

object overhead_line {
	name L_1800038501;
	phases AB;
	length 350.0000112 ft;
	from N_1800044337;
	to N_1800038438;
	configuration L_1800038501_LineConfig;
}

object overhead_line {
	name L_1800016850;
	phases ABC;
	length 340.00001088 ft;
	from N_1800016127;
	to N_1800016583;
	configuration L_1800016850_LineConfig;
}

object overhead_line {
	name L_1800038507;
	phases ABC;
	length 140.00000448 ft;
	from N_1800035545;
	to N_1800038444;
	configuration L_1800038507_LineConfig;
}

object overhead_line {
	name L_1800016852;
	phases ABC;
	length 447.000014304 ft;
	from N_1800054088;
	to N_1800016588;
	configuration L_1800016852_LineConfig;
}

object overhead_line {
	name L_1800016853;
	phases ABC;
	length 250.000008 ft;
	from N_1800053583;
	to N_1800015779;
	configuration L_1800016853_LineConfig;
}

object overhead_line {
	name L_1800053439;
	phases AB;
	length 200.0000064 ft;
	from N_1800054144;
	to N_1800054146;
	configuration L_1800053439_LineConfig;
}

object overhead_line {
	name L_1800038508;
	phases ABC;
	length 116.000003712 ft;
	from N_1800007113;
	to N_1800038445;
	configuration L_1800038508_LineConfig;
}

object overhead_line {
	name L_1800002638;
	phases ABC;
	length 195.00000624 ft;
	from N_1800053494;
	to N_1800003313;
	configuration L_1800002638_LineConfig;
}

object overhead_line {
	name L_1800038317;
	phases ABC;
	length 151.000004832 ft;
	from N_1800038243;
	to N_1800038245;
	configuration L_1800038317_LineConfig;
}

object overhead_line {
	name L_1800038860;
	phases ABC;
	length 55.00000176 ft;
	from N_1800040523;
	to N_1800038820;
	configuration L_1800038860_LineConfig;
}

object overhead_line {
	name L_1800038315;
	phases ABC;
	length 321.000010272 ft;
	from N_1800038246;
	to N_1800038243;
	configuration L_1800038315_LineConfig;
}

object overhead_line {
	name L_1800074707;
	phases ABC;
	length 220.00000704 ft;
	from N_1800017544;
	to N_1800075865;
	configuration L_1800074707_LineConfig;
}

object overhead_line {
	name L_1800038319;
	phases ABC;
	length 133.000004256 ft;
	from N_1800003310;
	to N_1800038247;
	configuration L_1800038319_LineConfig;
}

object overhead_line {
	name L_1800038318;
	phases ABC;
	length 50.0000016 ft;
	from N_1800041131;
	to N_1800038246;
	configuration L_1800038318_LineConfig;
}

object overhead_line {
	name L_1800027177;
	phases ABC;
	length 308.000009856 ft;
	from N_1800041177;
	to N_1800026764;
	configuration L_1800027177_LineConfig;
}

object overhead_line {
	name L_1800002635;
	phases ABC;
	length 150.0000048 ft;
	from N_1800003311;
	to N_1800003320;
	configuration L_1800002635_LineConfig;
}

object overhead_line {
	name L_1800053434;
	phases ABC;
	length 82.000002624 ft;
	from N_1800054140;
	to N_1800054141;
	configuration L_1800053434_LineConfig;
}

object overhead_line {
	name L_1800053032;
	phases ABC;
	length 65.00000208 ft;
	from N_1800053727;
	to N_1800053729;
	configuration L_1800053032_LineConfig;
}

object overhead_line {
	name L_1800079644;
	phases ABC;
	length 76.000002432 ft;
	from N_1800027777;
	to N_1800029358;
	configuration L_1800079644_LineConfig;
}

object overhead_line {
	name L_1800003218;
	phases ABC;
	length 170.00000544 ft;
	from N_1800004013;
	to N_1800004014;
	configuration L_1800003218_LineConfig;
}

object overhead_line {
	name L_1800035690;
	phases AB;
	length 20.00000064 ft;
	from N_1800192689;
	to N_1800035551;
	configuration L_1800035690_LineConfig;
}

object overhead_line {
	name L_1800052866;
	phases ABC;
	length 120.00000384 ft;
	from N_1800053561;
	to N_1800053562;
	configuration L_1800052866_LineConfig;
}

object overhead_line {
	name L_1800053347;
	phases ABC;
	length 260.00000832 ft;
	from N_1800054049;
	to N_1800007117;
	configuration L_1800053347_LineConfig;
}

object overhead_line {
	name L_1800053346;
	phases ABC;
	length 140.00000448 ft;
	from N_1800007116;
	to N_1800054049;
	configuration L_1800053346_LineConfig;
}

object overhead_line {
	name L_1800053345;
	phases AB;
	length 350.0000112 ft;
	from N_1800053725;
	to N_1800054048;
	configuration L_1800053345_LineConfig;
}

object overhead_line {
	name L_1800053344;
	phases ABC;
	length 176.000005632 ft;
	from N_1800071468;
	to N_1800054047;
	configuration L_1800053344_LineConfig;
}

object overhead_line {
	name L_1800053343;
	phases AB;
	length 241.000007712 ft;
	from N_1800054043;
	to N_1800054046;
	configuration L_1800053343_LineConfig;
}

object overhead_line {
	name L_1800021619;
	phases ABC;
	length 580.00001856 ft;
	from N_1800039917;
	to N_1800020916;
	configuration L_1800021619_LineConfig;
}

object overhead_line {
	name L_1800053341;
	phases AB;
	length 400.0000128 ft;
	from N_1800054035;
	to N_1800054044;
	configuration L_1800053341_LineConfig;
}

object overhead_line {
	name L_1800053340;
	phases AB;
	length 270.00000864 ft;
	from N_1800054044;
	to N_1800054043;
	configuration L_1800053340_LineConfig;
}

object overhead_line {
	name L_1800052798;
	phases ABC;
	length 182.000005824 ft;
	from N_1800038247;
	to N_1800053494;
	configuration L_1800052798_LineConfig;
}

object overhead_line {
	name L_1800053349;
	phases AB;
	length 130.00000416 ft;
	from N_1800203388;
	to N_1800054052;
	configuration L_1800053349_LineConfig;
}

object overhead_line {
	name L_1800006529;
	phases ABC;
	length 113.000003616 ft;
	from N_1800034717;
	to N_1800007356;
	configuration L_1800006529_LineConfig;
}

object overhead_line {
	name L_1800092089;
	phases AB;
	length 110.00000352 ft;
	from N_1800203319;
	to N_1800203320;
	configuration L_1800092089_LineConfig;
}

object overhead_line {
	name L_1800041307;
	phases ABC;
	length 81.000002592 ft;
	from N_1800040616;
	to N_1800041439;
	configuration L_1800041307_LineConfig;
}

object overhead_line {
	name L_1800085512;
	phases ABC;
	length 260.00000832 ft;
	from N_1800198609;
	to N_1800195209;
	configuration L_1800085512_LineConfig;
}

object overhead_line {
	name L_1800052849;
	phases ABC;
	length 259.000008288 ft;
	from N_1800004263;
	to N_1800053545;
	configuration L_1800052849_LineConfig;
}

object overhead_line {
	name L_1800052969;
	phases AB;
	length 496.000015872 ft;
	from N_1800053667;
	to N_1800053666;
	configuration L_1800052969_LineConfig;
}

object overhead_line {
	name L_1800053464;
	phases ABC;
	length 170.00000544 ft;
	from N_1800005785;
	to N_1800054171;
	configuration L_1800053464_LineConfig;
}

object overhead_line {
	name L_1800052840;
	phases ABC;
	length 355.00001136 ft;
	from N_1800038483;
	to N_1800053536;
	configuration L_1800052840_LineConfig;
}

object overhead_line {
	name L_1800006266;
	phases ABC;
	length 170.00000544 ft;
	from N_1800035550;
	to N_1800002006;
	configuration L_1800006266_LineConfig;
}

object overhead_line {
	name L_1800006264;
	phases ABC;
	length 208.000006656 ft;
	from N_1800034722;
	to N_1800007123;
	configuration L_1800006264_LineConfig;
}

object overhead_line {
	name L_1800006265;
	phases ABC;
	length 221.000007072 ft;
	from N_1800035549;
	to N_1800007119;
	configuration L_1800006265_LineConfig;
}

object overhead_line {
	name L_1800006262;
	phases ABC;
	length 231.000007392 ft;
	from N_1800007118;
	to N_1800007126;
	configuration L_1800006262_LineConfig;
}

object overhead_line {
	name L_1800006263;
	phases ABC;
	length 210.00000672 ft;
	from N_1800007118;
	to N_1800007122;
	configuration L_1800006263_LineConfig;
}

object overhead_line {
	name L_1800006260;
	phases ABC;
	length 233.000007456 ft;
	from N_1800054057;
	to N_1800007118;
	configuration L_1800006260_LineConfig;
}

object overhead_line {
	name L_1800052873;
	phases ABC;
	length 152.000004864 ft;
	from N_1800004275;
	to N_1800053569;
	configuration L_1800052873_LineConfig;
}

object overhead_line {
	name L_1800052999;
	phases ABC;
	length 690.00002208 ft;
	from N_1800053697;
	to N_1800053696;
	configuration L_1800052999_LineConfig;
}

object overhead_line {
	name L_1800028323;
	phases ABC;
	length 794.000025408 ft;
	from N_1800027779;
	to N_1800027996;
	configuration L_1800028323_LineConfig;
}

object overhead_line {
	name L_1800053508;
	phases ABC;
	length 165.00000528 ft;
	from N_1800005774;
	to N_1800054217;
	configuration L_1800053508_LineConfig;
}

object overhead_line {
	name L_1800078773;
	phases ABC;
	length 120.00000384 ft;
	from N_1800016489;
	to N_1800080713;
	configuration L_1800078773_LineConfig;
}

object overhead_line {
	name L_1800078772;
	phases ABC;
	length 160.00000512 ft;
	from N_1800016493;
	to N_1800080712;
	configuration L_1800078772_LineConfig;
}

object overhead_line {
	name L_1800078775;
	phases ABC;
	length 191.000006112 ft;
	from N_1800080714;
	to N_1800080715;
	configuration L_1800078775_LineConfig;
}

object overhead_line {
	name L_1800078774;
	phases ABC;
	length 177.000005664 ft;
	from N_1800043504;
	to N_1800080714;
	configuration L_1800078774_LineConfig;
}

object overhead_line {
	name L_1800038762;
	phases ABC;
	length 91.000002912 ft;
	from N_1800053498;
	to N_1800038708;
	configuration L_1800038762_LineConfig;
}

object overhead_line {
	name L_1800038763;
	phases AB;
	length 49.000001568 ft;
	from N_1800038430;
	to N_1800038710;
	configuration L_1800038763_LineConfig;
}

object overhead_line {
	name L_1800053500;
	phases ABC;
	length 225.0000072 ft;
	from N_1800003162;
	to N_1800054209;
	configuration L_1800053500_LineConfig;
}

object overhead_line {
	name L_1800053503;
	phases ABC;
	length 221.000007072 ft;
	from N_1800016124;
	to N_1800054212;
	configuration L_1800053503_LineConfig;
}

object overhead_line {
	name L_1800052992;
	phases ABC;
	length 356.000011392 ft;
	from N_1800028755;
	to N_1800053689;
	configuration L_1800052992_LineConfig;
}

object overhead_line {
	name L_1800005769;
	phases AB;
	length 216.000006912 ft;
	from N_1800053703;
	to N_1800006685;
	configuration L_1800005769_LineConfig;
}

object overhead_line {
	name L_1800071676;
	phases AB;
	length 100.0000032 ft;
	from N_1800072769;
	to N_1800072765;
	configuration L_1800071676_LineConfig;
}

object overhead_line {
	name L_1800071675;
	phases AB;
	length 100.0000032 ft;
	from N_1800072768;
	to N_1800072769;
	configuration L_1800071675_LineConfig;
}

object overhead_line {
	name L_1800071674;
	phases AB;
	length 100.0000032 ft;
	from N_1800072766;
	to N_1800072768;
	configuration L_1800071674_LineConfig;
}

object overhead_line {
	name L_1800071673;
	phases ABC;
	length 28.000000896 ft;
	from N_1800072770;
	to N_1800072766;
	configuration L_1800071673_LineConfig;
}

object overhead_line {
	name L_1800053489;
	phases ABC;
	length 351.000011232 ft;
	from N_1800054199;
	to N_1800054198;
	configuration L_1800053489_LineConfig;
}

object overhead_line {
	name L_1800018232;
	phases ABC;
	length 180.00000576 ft;
	from N_1800016124;
	to N_1800017604;
	configuration L_1800018232_LineConfig;
}

object overhead_line {
	name L_1800053486;
	phases AB;
	length 355.00001136 ft;
	from N_1800054196;
	to N_1800054195;
	configuration L_1800053486_LineConfig;
}

object overhead_line {
	name L_1800053487;
	phases ABC;
	length 340.00001088 ft;
	from N_1800034012;
	to N_1800054196;
	configuration L_1800053487_LineConfig;
}

object overhead_line {
	name L_1800053480;
	phases ABC;
	length 231.000007392 ft;
	from N_1800028770;
	to N_1800054187;
	configuration L_1800053480_LineConfig;
}

object overhead_line {
	name L_1800053481;
	phases ABC;
	length 312.000009984 ft;
	from N_1800006657;
	to N_1800054188;
	configuration L_1800053481_LineConfig;
}

object overhead_line {
	name L_1800053482;
	phases ABC;
	length 193.000006176 ft;
	from N_1800018539;
	to N_1800054189;
	configuration L_1800053482_LineConfig;
}

object overhead_line {
	name L_1800053483;
	phases ABC;
	length 484.000015488 ft;
	from N_1800007882;
	to N_1800054190;
	configuration L_1800053483_LineConfig;
}

object overhead_line {
	name L_1800053436;
	phases ABC;
	length 141.000004512 ft;
	from N_1800041439;
	to N_1800054143;
	configuration L_1800053436_LineConfig;
}

object overhead_line {
	name L_1800053502;
	phases AB;
	length 230.00000736 ft;
	from N_1800029979;
	to N_1800054211;
	configuration L_1800053502_LineConfig;
}

object overhead_line {
	name L_1800034298;
	phases ABC;
	length 487.000015584 ft;
	from N_1800053551;
	to N_1800034122;
	configuration L_1800034298_LineConfig;
}

object overhead_line {
	name L_1800034299;
	phases ABC;
	length 175.0000056 ft;
	from N_1800034122;
	to N_1800034123;
	configuration L_1800034299_LineConfig;
}

object overhead_line {
	name L_1800053000;
	phases ABC;
	length 770.00002464 ft;
	from N_1800053689;
	to N_1800053697;
	configuration L_1800053000_LineConfig;
}

object overhead_line {
	name L_1800003215;
	phases ABC;
	length 457.000014624 ft;
	from N_1800041504;
	to N_1800001963;
	configuration L_1800003215_LineConfig;
}

object overhead_line {
	name L_1800053002;
	phases AB;
	length 550.0000176 ft;
	from N_1800028754;
	to N_1800053699;
	configuration L_1800053002_LineConfig;
}

object overhead_line {
	name L_1800053003;
	phases AB;
	length 460.00001472 ft;
	from N_1800053699;
	to N_1800053700;
	configuration L_1800053003_LineConfig;
}

object overhead_line {
	name L_1800053004;
	phases AB;
	length 297.000009504 ft;
	from N_1800053700;
	to N_1800053701;
	configuration L_1800053004_LineConfig;
}

object overhead_line {
	name L_1800053006;
	phases AB;
	length 348.000011136 ft;
	from N_1800053699;
	to N_1800053703;
	configuration L_1800053006_LineConfig;
}

object overhead_line {
	name L_1800053008;
	phases ABC;
	length 139.000004448 ft;
	from N_1800016493;
	to N_1800053705;
	configuration L_1800053008_LineConfig;
}

object overhead_line {
	name L_1800078253;
	phases ABC;
	length 373.000011936 ft;
	from N_1800079990;
	to N_1800079992;
	configuration L_1800078253_LineConfig;
}

object overhead_line {
	name L_1800078251;
	phases ABC;
	length 481.000015392 ft;
	from N_1800006686;
	to N_1800079990;
	configuration L_1800078251_LineConfig;
}

object overhead_line {
	name L_1800078256;
	phases ABC;
	length 485.00001552 ft;
	from N_1800053712;
	to N_1800079994;
	configuration L_1800078256_LineConfig;
}

object overhead_line {
	name L_1800003219;
	phases ABC;
	length 250.000008 ft;
	from N_1800004015;
	to N_1800004013;
	configuration L_1800003219_LineConfig;
}

object overhead_line {
	name L_1800038544;
	phases AB;
	length 200.0000064 ft;
	from N_1800003149;
	to N_1800038482;
	configuration L_1800038544_LineConfig;
}

object overhead_line {
	name L_1800038545;
	phases ABC;
	length 566.000018112 ft;
	from N_1800034179;
	to N_1800038483;
	configuration L_1800038545_LineConfig;
}

object overhead_line {
	name L_1800020415;
	phases ABC;
	length 318.000010176 ft;
	from N_1800019733;
	to N_1800004257;
	configuration L_1800020415_LineConfig;
}

object overhead_line {
	name L_1800052990;
	phases ABC;
	length 60.00000192 ft;
	from N_1800028756;
	to N_1800053687;
	configuration L_1800052990_LineConfig;
}

object overhead_line {
	name L_1800020413;
	phases ABC;
	length 75.0000024 ft;
	from N_1800031687;
	to N_1800019731;
	configuration L_1800020413_LineConfig;
}

object overhead_line {
	name L_1800038549;
	phases AB;
	length 300.0000096 ft;
	from N_1800004957;
	to N_1800038487;
	configuration L_1800038549_LineConfig;
}

object overhead_line {
	name L_1800044278;
	phases ABC;
	length 352.000011264 ft;
	from N_1800035896;
	to N_1800044598;
	configuration L_1800044278_LineConfig;
}

object overhead_line {
	name L_1800040329;
	phases ABC;
	length 280.00000896 ft;
	from N_1800016487;
	to N_1800040390;
	configuration L_1800040329_LineConfig;
}

object overhead_line {
	name L_1800022554;
	phases ABC;
	length 124.000003968 ft;
	from N_1800054198;
	to N_1800006692;
	configuration L_1800022554_LineConfig;
}

object overhead_line {
	name L_1800015886;
	phases ABC;
	length 250.000008 ft;
	from N_1800015783;
	to N_1800015782;
	configuration L_1800015886_LineConfig;
}

object overhead_line {
	name L_1800015887;
	phases ABC;
	length 233.000007456 ft;
	from N_1800053771;
	to N_1800015783;
	configuration L_1800015887_LineConfig;
}

object overhead_line {
	name L_1800015884;
	phases ABC;
	length 283.000009056 ft;
	from N_1800015782;
	to N_1800015788;
	configuration L_1800015884_LineConfig;
}

object overhead_line {
	name L_1800015885;
	phases ABC;
	length 140.00000448 ft;
	from N_1800015794;
	to N_1800015793;
	configuration L_1800015885_LineConfig;
}

object overhead_line {
	name L_1800015882;
	phases ABC;
	length 86.000002752 ft;
	from N_1800053754;
	to N_1800015792;
	configuration L_1800015882_LineConfig;
}

object overhead_line {
	name L_1800015883;
	phases ABC;
	length 284.000009088 ft;
	from N_1800053753;
	to N_1800015794;
	configuration L_1800015883_LineConfig;
}

object overhead_line {
	name L_1800015880;
	phases ABC;
	length 200.0000064 ft;
	from N_1800053762;
	to N_1800015787;
	configuration L_1800015880_LineConfig;
}

object overhead_line {
	name L_1800015881;
	phases ABC;
	length 180.00000576 ft;
	from N_1800053755;
	to N_1800015781;
	configuration L_1800015881_LineConfig;
}

object overhead_line {
	name L_1800034200;
	phases ABC;
	length 1510.00004832 ft;
	from N_1800080948;
	to N_1800034011;
	configuration L_1800034200_LineConfig;
}

object overhead_line {
	name L_1800015888;
	phases ABC;
	length 51.000001632 ft;
	from N_1800015785;
	to N_1800015795;
	configuration L_1800015888_LineConfig;
}

object overhead_line {
	name L_1800053516;
	phases ABC;
	length 120.00000384 ft;
	from N_1800007122;
	to N_1800054225;
	configuration L_1800053516_LineConfig;
}

object overhead_line {
	name L_1800002518;
	phases ABC;
	length 120.00000384 ft;
	from N_1800053468;
	to N_1800003160;
	configuration L_1800002518_LineConfig;
}

object overhead_line {
	name L_1800002514;
	phases ABC;
	length 260.00000832 ft;
	from N_1800053456;
	to N_1800003159;
	configuration L_1800002514_LineConfig;
}

object overhead_line {
	name L_1800002515;
	phases ABC;
	length 170.00000544 ft;
	from N_1800003149;
	to N_1800003151;
	configuration L_1800002515_LineConfig;
}

object overhead_line {
	name L_1800002516;
	phases ABC;
	length 372.000011904 ft;
	from N_1800003151;
	to N_1800003150;
	configuration L_1800002516_LineConfig;
}

object overhead_line {
	name L_1800002512;
	phases AB;
	length 171.000005472 ft;
	from N_1800053460;
	to N_1800003157;
	configuration L_1800002512_LineConfig;
}

object overhead_line {
	name L_1800002513;
	phases ABC;
	length 169.000005408 ft;
	from N_1800053449;
	to N_1800003149;
	configuration L_1800002513_LineConfig;
}

object overhead_line {
	name L_1800034878;
	phases AB;
	length 231.000007392 ft;
	from N_1800034728;
	to N_1800034727;
	configuration L_1800034878_LineConfig;
}

object overhead_line {
	name L_1800034879;
	phases AB;
	length 291.000009312 ft;
	from N_1800034726;
	to N_1800034728;
	configuration L_1800034879_LineConfig;
}

object overhead_line {
	name L_1800034873;
	phases ABC;
	length 282.000009024 ft;
	from N_1800007122;
	to N_1800034722;
	configuration L_1800034873_LineConfig;
}

object overhead_line {
	name L_1800034870;
	phases ABC;
	length 263.000008416 ft;
	from N_1800034720;
	to N_1800034719;
	configuration L_1800034870_LineConfig;
}

object overhead_line {
	name L_1800034871;
	phases ABC;
	length 424.000013568 ft;
	from N_1800034723;
	to N_1800034720;
	configuration L_1800034871_LineConfig;
}

object overhead_line {
	name L_1800034876;
	phases AB;
	length 199.000006368 ft;
	from N_1800034724;
	to N_1800034725;
	configuration L_1800034876_LineConfig;
}

object overhead_line {
	name L_1800034877;
	phases AB;
	length 146.000004672 ft;
	from N_1800034725;
	to N_1800034726;
	configuration L_1800034877_LineConfig;
}

object overhead_line {
	name L_1800034874;
	phases ABC;
	length 130.00000416 ft;
	from N_1800007123;
	to N_1800034723;
	configuration L_1800034874_LineConfig;
}

object overhead_line {
	name L_1800034875;
	phases AB;
	length 165.00000528 ft;
	from N_1800007356;
	to N_1800034724;
	configuration L_1800034875_LineConfig;
}

object overhead_line {
	name L_1800019017;
	phases ABC;
	length 110.00000352 ft;
	from N_1800038708;
	to N_1800018369;
	configuration L_1800019017_LineConfig;
}

object overhead_line {
	name L_1800019019;
	phases ABC;
	length 108.000003456 ft;
	from N_1800016125;
	to N_1800018371;
	configuration L_1800019019_LineConfig;
}

object overhead_line {
	name L_1800077450;
	phases AB;
	length 137.000004384 ft;
	from N_1800042971;
	to N_1800079017;
	configuration L_1800077450_LineConfig;
}

object overhead_line {
	name L_1800052704;
	phases AB;
	length 320.00001024 ft;
	from N_1800053400;
	to N_1800053396;
	configuration L_1800052704_LineConfig;
}

object overhead_line {
	name L_1800038493;
	phases ABC;
	length 180.00000576 ft;
	from N_1800018369;
	to N_1800038430;
	configuration L_1800038493_LineConfig;
}

object overhead_line {
	name L_1800038494;
	phases AB;
	length 131.000004192 ft;
	from N_1800038710;
	to N_1800038431;
	configuration L_1800038494_LineConfig;
}

object overhead_line {
	name L_1800038495;
	phases AB;
	length 100.0000032 ft;
	from N_1800038433;
	to N_1800038432;
	configuration L_1800038495_LineConfig;
}

object overhead_line {
	name L_1800038496;
	phases AB;
	length 116.000003712 ft;
	from N_1800038431;
	to N_1800038433;
	configuration L_1800038496_LineConfig;
}

object overhead_line {
	name L_1800038497;
	phases AB;
	length 150.0000048 ft;
	from N_1800038432;
	to N_1800038434;
	configuration L_1800038497_LineConfig;
}

object overhead_line {
	name L_1800038498;
	phases AB;
	length 120.00000384 ft;
	from N_1800038728;
	to N_1800038435;
	configuration L_1800038498_LineConfig;
}

object overhead_line {
	name L_1800038499;
	phases AB;
	length 201.000006432 ft;
	from N_1800038435;
	to N_1800038436;
	configuration L_1800038499_LineConfig;
}

object overhead_line {
	name L_1800053381;
	phases AB;
	length 20.00000064 ft;
	from N_1800007294;
	to N_1800054086;
	configuration L_1800053381_LineConfig;
}

object overhead_line {
	name L_1800074681;
	phases ABC;
	length 166.000005312 ft;
	from N_1800053480;
	to N_1800075835;
	configuration L_1800074681_LineConfig;
}

object overhead_line {
	name L_1800053484;
	phases ABC;
	length 80.00000256 ft;
	from N_1800021503;
	to N_1800054191;
	configuration L_1800053484_LineConfig;
}

object overhead_line {
	name L_1800025886;
	phases ABC;
	length 131.000004192 ft;
	from N_1800075565;
	to N_1800004019;
	configuration L_1800025886_LineConfig;
}

object overhead_line {
	name L_1800034371;
	phases AB;
	length 220.00000704 ft;
	from N_1800006657;
	to N_1800034196;
	configuration L_1800034371_LineConfig;
}

object overhead_line {
	name L_1800034373;
	phases AB;
	length 140.00000448 ft;
	from N_1800034197;
	to N_1800034198;
	configuration L_1800034373_LineConfig;
}

object overhead_line {
	name L_1800034372;
	phases AB;
	length 371.000011872 ft;
	from N_1800034196;
	to N_1800034197;
	configuration L_1800034372_LineConfig;
}

object overhead_line {
	name L_1800052700;
	phases ABC;
	length 324.000010368 ft;
	from N_1800054235;
	to N_1800053392;
	configuration L_1800052700_LineConfig;
}

object overhead_line {
	name L_1800043256;
	phases ABC;
	length 586.000018752 ft;
	from N_1800080223;
	to N_1800043505;
	configuration L_1800043256_LineConfig;
}

object overhead_line {
	name L_1800035679;
	phases ABC;
	length 433.000013856 ft;
	from N_1800054223;
	to N_1800035540;
	configuration L_1800035679_LineConfig;
}

object overhead_line {
	name L_1800053386;
	phases AB;
	length 241.000007712 ft;
	from N_1800040939;
	to N_1800054091;
	configuration L_1800053386_LineConfig;
}

object overhead_line {
	name L_1800052802;
	phases ABC;
	length 423.000013536 ft;
	from N_1800053496;
	to N_1800053498;
	configuration L_1800052802_LineConfig;
}

object overhead_line {
	name L_1800052801;
	phases ABC;
	length 212.000006784 ft;
	from N_1800003310;
	to N_1800053497;
	configuration L_1800052801_LineConfig;
}

object overhead_line {
	name L_1800052800;
	phases ABC;
	length 313.000010016 ft;
	from N_1800053497;
	to N_1800053496;
	configuration L_1800052800_LineConfig;
}

object overhead_line {
	name L_1800052702;
	phases AB;
	length 110.00000352 ft;
	from N_1800053393;
	to N_1800053394;
	configuration L_1800052702_LineConfig;
}

object overhead_line {
	name L_1800028282;
	phases ABC;
	length 317.000010144 ft;
	from N_1800003161;
	to N_1800027953;
	configuration L_1800028282_LineConfig;
}

object overhead_line {
	name L_1800052703;
	phases AB;
	length 120.00000384 ft;
	from N_1800053394;
	to N_1800053395;
	configuration L_1800052703_LineConfig;
}

object overhead_line {
	name L_1800031448;
	phases ABC;
	length 110.00000352 ft;
	from N_1800031214;
	to N_1800031213;
	configuration L_1800031448_LineConfig;
}

object overhead_line {
	name L_1800031449;
	phases ABC;
	length 241.000007712 ft;
	from N_1800031216;
	to N_1800031214;
	configuration L_1800031449_LineConfig;
}

object overhead_line {
	name L_1800006381;
	phases ABC;
	length 475.0000152 ft;
	from N_1800007217;
	to N_1800007228;
	configuration L_1800006381_LineConfig;
}

object overhead_line {
	name L_1800029651;
	phases AB;
	length 188.000006016 ft;
	from N_1800054072;
	to N_1800029362;
	configuration L_1800029651_LineConfig;
}

object overhead_line {
	name L_1800078790;
	phases ABC;
	length 459.000014688 ft;
	from N_1800079928;
	to N_1800080735;
	configuration L_1800078790_LineConfig;
}

object overhead_line {
	name L_1800053351;
	phases ABC;
	length 129.000004128 ft;
	from N_1800007114;
	to N_1800054055;
	configuration L_1800053351_LineConfig;
}

object overhead_line {
	name L_1800038645;
	phases ABC;
	length 600.0000192 ft;
	from N_1800038585;
	to N_1800038586;
	configuration L_1800038645_LineConfig;
}

object overhead_line {
	name L_1800038644;
	phases ABC;
	length 580.00001856 ft;
	from N_1800006695;
	to N_1800038585;
	configuration L_1800038644_LineConfig;
}

object overhead_line {
	name L_1800052758;
	phases AB;
	length 75.0000024 ft;
	from N_1800007356;
	to N_1800053453;
	configuration L_1800052758_LineConfig;
}

object overhead_line {
	name L_1800038643;
	phases ABC;
	length 629.000020128 ft;
	from N_1800006695;
	to N_1800038584;
	configuration L_1800038643_LineConfig;
}

object overhead_line {
	name L_1800003422;
	phases ABC;
	length 130.00000416 ft;
	from N_1800004257;
	to N_1800001912;
	configuration L_1800003422_LineConfig;
}

object overhead_line {
	name L_1800082358;
	phases AB;
	length 203.000006496 ft;
	from N_1800193886;
	to N_1800029980;
	configuration L_1800082358_LineConfig;
}

object overhead_line {
	name L_1800040457;
	phases ABC;
	length 9050.0002896 ft;
	from N_1800040524;
	to N_1800040525;
	configuration L_1800040457_LineConfig;
}

object overhead_line {
	name L_1800029059;
	phases AB;
	length 187.000005984 ft;
	from N_1800053668;
	to N_1800028754;
	configuration L_1800029059_LineConfig;
}

object overhead_line {
	name L_1800003425;
	phases ABC;
	length 1345.00004304 ft;
	from N_1800080221;
	to N_1800004263;
	configuration L_1800003425_LineConfig;
}

object overhead_line {
	name L_1800052897;
	phases AB;
	length 282.000009024 ft;
	from N_1800053592;
	to N_1800053593;
	configuration L_1800052897_LineConfig;
}

object overhead_line {
	name L_1800052712;
	phases AB;
	length 100.0000032 ft;
	from N_1800053401;
	to N_1800053404;
	configuration L_1800052712_LineConfig;
}

object overhead_line {
	name L_1800052711;
	phases AB;
	length 80.00000256 ft;
	from N_1800053393;
	to N_1800053403;
	configuration L_1800052711_LineConfig;
}

object overhead_line {
	name L_1800052710;
	phases AB;
	length 70.00000224 ft;
	from N_1800053404;
	to N_1800053402;
	configuration L_1800052710_LineConfig;
}

object overhead_line {
	name L_1800029066;
	phases ABC;
	length 483.000015456 ft;
	from N_1800054208;
	to N_1800028761;
	configuration L_1800029066_LineConfig;
}

object overhead_line {
	name L_1800029065;
	phases ABC;
	length 547.000017504 ft;
	from N_1800021091;
	to N_1800028760;
	configuration L_1800029065_LineConfig;
}

object overhead_line {
	name L_1800029061;
	phases ABC;
	length 242.000007744 ft;
	from N_1800053684;
	to N_1800028756;
	configuration L_1800029061_LineConfig;
}

object overhead_line {
	name L_1800029060;
	phases ABC;
	length 860.00002752 ft;
	from N_1800053685;
	to N_1800028755;
	configuration L_1800029060_LineConfig;
}

object overhead_line {
	name L_1800016717;
	phases ABC;
	length 126.000004032 ft;
	from N_1800016489;
	to N_1800015886;
	configuration L_1800016717_LineConfig;
}

object overhead_line {
	name L_1800006462;
	phases AB;
	length 212.000006784 ft;
	from N_1800029362;
	to N_1800007301;
	configuration L_1800006462_LineConfig;
}

object overhead_line {
	name L_1800016714;
	phases ABC;
	length 210.00000672 ft;
	from N_1800053765;
	to N_1800015790;
	configuration L_1800016714_LineConfig;
}

object overhead_line {
	name L_1800016713;
	phases ABC;
	length 39.000001248 ft;
	from N_1800071469;
	to N_1800016488;
	configuration L_1800016713_LineConfig;
}

object overhead_line {
	name L_1800016712;
	phases ABC;
	length 190.00000608 ft;
	from N_1800040390;
	to N_1800016486;
	configuration L_1800016712_LineConfig;
}

object overhead_line {
	name L_1800016711;
	phases ABC;
	length 150.0000048 ft;
	from N_1800054170;
	to N_1800016487;
	configuration L_1800016711_LineConfig;
}

object overhead_line {
	name L_1800018142;
	phases ABC;
	length 791.000025312 ft;
	from N_1800030527;
	to N_1800017344;
	configuration L_1800018142_LineConfig;
}

object overhead_line {
	name L_1800078443;
	phases ABC;
	length 9.000000288 ft;
	from N_1800080227;
	to N_1800080224;
	configuration L_1800078443_LineConfig;
}

object overhead_line {
	name L_1800021425;
	phases ABC;
	length 100.0000032 ft;
	from N_1800016490;
	to N_1800020722;
	configuration L_1800021425_LineConfig;
}

object overhead_line {
	name L_1800002639;
	phases ABC;
	length 59.000001888 ft;
	from N_1800038704;
	to N_1800003314;
	configuration L_1800002639_LineConfig;
}

object overhead_line {
	name L_1800053438;
	phases AB;
	length 291.000009312 ft;
	from N_1800029348;
	to N_1800054145;
	configuration L_1800053438_LineConfig;
}

object overhead_line {
	name L_1800053435;
	phases ABC;
	length 179.000005728 ft;
	from N_1800007221;
	to N_1800054142;
	configuration L_1800053435_LineConfig;
}

object overhead_line {
	name L_1800002634;
	phases ABC;
	length 140.00000448 ft;
	from N_1800038245;
	to N_1800003310;
	configuration L_1800002634_LineConfig;
}

object overhead_line {
	name L_1800002637;
	phases ABC;
	length 71.000002272 ft;
	from N_1800038708;
	to N_1800003311;
	configuration L_1800002637_LineConfig;
}

object overhead_line {
	name L_1800002636;
	phases ABC;
	length 85.00000272 ft;
	from N_1800018370;
	to N_1800003312;
	configuration L_1800002636_LineConfig;
}

object overhead_line {
	name L_1800053433;
	phases ABC;
	length 470.00001504 ft;
	from N_1800054142;
	to N_1800054140;
	configuration L_1800053433_LineConfig;
}

object overhead_line {
	name L_1800053432;
	phases ABC;
	length 268.000008576 ft;
	from N_1800029352;
	to N_1800054139;
	configuration L_1800053432_LineConfig;
}

object overhead_line {
	name L_1800052900;
	phases AB;
	length 113.000003616 ft;
	from N_1800004961;
	to N_1800053596;
	configuration L_1800052900_LineConfig;
}

object overhead_line {
	name L_1800034869;
	phases ABC;
	length 284.000009088 ft;
	from N_1800034719;
	to N_1800034718;
	configuration L_1800034869_LineConfig;
}

object overhead_line {
	name L_1800034868;
	phases ABC;
	length 656.000020992 ft;
	from N_1800034718;
	to N_1800034717;
	configuration L_1800034868_LineConfig;
}

object overhead_line {
	name L_1800052763;
	phases ABC;
	length 156.000004992 ft;
	from N_1800003150;
	to N_1800053458;
	configuration L_1800052763_LineConfig;
}

object overhead_line {
	name L_1800076611;
	phases AB;
	length 290.00000928 ft;
	from N_1800038706;
	to N_1800038244;
	configuration L_1800076611_LineConfig;
}

object overhead_line {
	name L_1800052760;
	phases AB;
	length 173.000005536 ft;
	from N_1800053453;
	to N_1800053455;
	configuration L_1800052760_LineConfig;
}

object overhead_line {
	name L_1800052761;
	phases ABC;
	length 437.000013984 ft;
	from N_1800053457;
	to N_1800053456;
	configuration L_1800052761_LineConfig;
}

object overhead_line {
	name L_1800053437;
	phases AB;
	length 291.000009312 ft;
	from N_1800054145;
	to N_1800054144;
	configuration L_1800053437_LineConfig;
}

object overhead_line {
	name L_1800094298;
	phases ABC;
	length 130.00000416 ft;
	from N_1800006653;
	to N_1800207559;
	configuration L_1800094298_LineConfig;
}

object overhead_line {
	name L_1800094299;
	phases ABC;
	length 10.00000032 ft;
	from N_1800006652;
	to N_1800207560;
	configuration L_1800094299_LineConfig;
}

object overhead_line {
	name L_1800039893;
	phases ABC;
	length 210.00000672 ft;
	from N_1800039912;
	to N_1800039917;
	configuration L_1800039893_LineConfig;
}

object overhead_line {
	name L_1800078445;
	phases ABC;
	length 51.000001632 ft;
	from N_1800016489;
	to N_1800080227;
	configuration L_1800078445_LineConfig;
}

object overhead_line {
	name L_1800053058;
	phases AB;
	length 180.00000576 ft;
	from N_1800053755;
	to N_1800053756;
	configuration L_1800053058_LineConfig;
}

object overhead_line {
	name L_1800053057;
	phases ABC;
	length 130.00000416 ft;
	from N_1800015792;
	to N_1800053755;
	configuration L_1800053057_LineConfig;
}

object overhead_line {
	name L_1800053056;
	phases ABC;
	length 198.000006336 ft;
	from N_1800015793;
	to N_1800053754;
	configuration L_1800053056_LineConfig;
}

object overhead_line {
	name L_1800053055;
	phases ABC;
	length 293.000009376 ft;
	from N_1800053752;
	to N_1800053753;
	configuration L_1800053055_LineConfig;
}

object overhead_line {
	name L_1800053054;
	phases ABC;
	length 53.000001696 ft;
	from N_1800015788;
	to N_1800053752;
	configuration L_1800053054_LineConfig;
}

object overhead_line {
	name L_1800053052;
	phases AB;
	length 200.0000064 ft;
	from N_1800040448;
	to N_1800053750;
	configuration L_1800053052_LineConfig;
}

object overhead_line {
	name L_1800039898;
	phases AB;
	length 258.000008256 ft;
	from N_1800039912;
	to N_1800039922;
	configuration L_1800039898_LineConfig;
}

object underground_line {
	name L_1800052698;
	phases AB;
	length 151.000004832 ft;
	from N_1800053389;
	to N_1800053390;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800052699;
	phases AB;
	length 93.000002976 ft;
	from N_1800003146;
	to N_1800053391;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800078975;
	phases AB;
	length 220.00000704 ft;
	from N_1800080036;
	to N_1800080994;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800002948;
	phases ABC;
	length 150.0000048 ft;
	from N_1800053509;
	to N_1800003681;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052696;
	phases AB;
	length 264.000008448 ft;
	from N_1800002668;
	to N_1800053388;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052697;
	phases AB;
	length 232.000007424 ft;
	from N_1800053391;
	to N_1800053389;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800052695;
	phases AB;
	length 231.000007392 ft;
	from N_1800053388;
	to N_1800053387;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052935;
	phases AB;
	length 315.00001008 ft;
	from N_1800053633;
	to N_1800053632;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1800001573;
	phases ABC;
	length 300.0000096 ft;
	from N_1800001963;
	to N_1800001959;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800031276;
	phases ABC;
	length 22.000000704 ft;
	from N_1800031035;
	to N_1800031036;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800031274;
	phases ABC;
	length 32.000001024 ft;
	from N_1800031036;
	to N_1800031032;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800031273;
	phases ABC;
	length 32.000001024 ft;
	from N_1800031032;
	to N_1800031031;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800004085;
	phases AB;
	length 774.000024768 ft;
	from N_1800053618;
	to N_1800005028;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800053356;
	phases ABC;
	length 379.000012128 ft;
	from N_1800015858;
	to N_1800018327;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800053459;
	phases AB;
	length 285.00000912 ft;
	from N_1800054165;
	to N_1800054166;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800053458;
	phases AB;
	length 55.00000176 ft;
	from N_1800054164;
	to N_1800054165;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800002142;
	phases AB;
	length 161.000005152 ft;
	from N_1800053387;
	to N_1800002659;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800053453;
	phases AB;
	length 204.000006528 ft;
	from N_1800004010;
	to N_1800054160;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800034521;
	phases ABC;
	length 30.00000096 ft;
	from N_1800034355;
	to N_1800034356;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800034522;
	phases ABC;
	length 321.000010272 ft;
	from N_1800034356;
	to N_1800034357;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800053457;
	phases AB;
	length 55.00000176 ft;
	from N_1800054163;
	to N_1800054164;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800053456;
	phases AB;
	length 196.000006272 ft;
	from N_1800054162;
	to N_1800054163;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800053455;
	phases AB;
	length 124.000003968 ft;
	from N_1800054161;
	to N_1800054162;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800053454;
	phases AB;
	length 105.00000336 ft;
	from N_1800054160;
	to N_1800054161;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800042752;
	phases ABC;
	length 2300.0000736 ft;
	from N_1800001968;
	to N_1800006355;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052948;
	phases ABC;
	length 52.000001664 ft;
	from N_1800003506;
	to N_1800053645;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800027010;
	phases AB;
	length 320.00001024 ft;
	from N_1800026581;
	to N_1800026582;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800082359;
	phases ABC;
	length 115.00000368 ft;
	from N_1800191062;
	to N_1800191061;
	configuration UGConfig_1/0_AL_EPR-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800003192;
	phases ABC;
	length 350.0000112 ft;
	from N_1800003985;
	to N_1800003992;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052960;
	phases ABC;
	length 38.000001216 ft;
	from N_1800053659;
	to N_1800053657;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800004082;
	phases ABC;
	length 740.00002368 ft;
	from N_1800005035;
	to N_1800005026;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052963;
	phases ABC;
	length 149.000004768 ft;
	from N_1800005770;
	to N_1800053660;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052681;
	phases AB;
	length 325.0000104 ft;
	from N_1800053373;
	to N_1800053372;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052965;
	phases ABC;
	length 455.00001456 ft;
	from N_1800053663;
	to N_1800053662;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800018209;
	phases ABC;
	length 64.000002048 ft;
	from N_1800017582;
	to N_1800017583;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052967;
	phases ABC;
	length 542.000017344 ft;
	from N_1800053665;
	to N_1800053664;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052968;
	phases ABC;
	length 185.00000592 ft;
	from N_1800001962;
	to N_1800053665;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800030685;
	phases ABC;
	length 165.00000528 ft;
	from N_1800001862;
	to N_1800030437;
	configuration UGConfig_2_AL_XLP-PVC_15KV_3P;
}

object underground_line {
	name L_1800001544;
	phases ABC;
	length 700.0000224 ft;
	from N_1800001925;
	to N_1800001932;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1800031249;
	phases ABC;
	length 81.000002592 ft;
	from N_1800026581;
	to N_1800031038;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800001543;
	phases ABC;
	length 161.000005152 ft;
	from N_1800001932;
	to N_1800001924;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1800005509;
	phases ABC;
	length 75.0000024 ft;
	from N_1800004027;
	to N_1800006442;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800016178;
	phases AB;
	length 230.00000736 ft;
	from N_1800054130;
	to N_1800016050;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800026738;
	phases AB;
	length 220.00000704 ft;
	from N_1800026292;
	to N_1800026291;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800015809;
	phases ABC;
	length 154.000004928 ft;
	from N_1800028102;
	to N_1800015733;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800004776;
	phases ABC;
	length 283.000009056 ft;
	from N_1800005768;
	to N_1800005774;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800053465;
	phases ABC;
	length 80.00000256 ft;
	from N_1800004951;
	to N_1800054172;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800003266;
	phases ABC;
	length 51.000001632 ft;
	from N_1800003323;
	to N_1800004064;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800023153;
	phases ABC;
	length 100.0000032 ft;
	from N_1800022432;
	to N_1800022433;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800038761;
	phases ABC;
	length 228.000007296 ft;
	from N_1800003315;
	to N_1800015730;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800023154;
	phases ABC;
	length 350.0000112 ft;
	from N_1800022433;
	to N_1800022434;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800052946;
	phases ABC;
	length 115.00000368 ft;
	from N_1800053644;
	to N_1800053643;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800040145;
	phases ABC;
	length 535.00001712 ft;
	from N_1800040192;
	to N_1800040189;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800040144;
	phases ABC;
	length 5.00000016 ft;
	from N_1800040191;
	to N_1800040193;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800040146;
	phases ABC;
	length 265.00000848 ft;
	from N_1800040193;
	to N_1800040192;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800001655;
	phases AB;
	length 40.00000128 ft;
	from N_1800002076;
	to N_1800002067;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800004369;
	phases ABC;
	length 280.00000896 ft;
	from N_1800005319;
	to N_1800005313;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800016946;
	phases ABC;
	length 250.000008 ft;
	from N_1800016492;
	to N_1800016647;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800023152;
	phases ABC;
	length 40.00000128 ft;
	from N_1800003504;
	to N_1800022432;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800016757;
	phases ABC;
	length 243.000007776 ft;
	from N_1800053642;
	to N_1800005735;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800016756;
	phases ABC;
	length 800.0000256 ft;
	from N_1800022432;
	to N_1800005061;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800005387;
	phases ABC;
	length 242.000007744 ft;
	from N_1800053662;
	to N_1800006336;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800039648;
	phases ABC;
	length 6.000000192 ft;
	from N_1800036219;
	to N_1800039659;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800001572;
	phases ABC;
	length 500.000016 ft;
	from N_1800001959;
	to N_1800001961;
	configuration UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800030529;
	phases ABC;
	length 141.000004512 ft;
	from N_1800001939;
	to N_1800030277;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052766;
	phases AB;
	length 183.000005856 ft;
	from N_1800053461;
	to N_1800053462;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800092572;
	phases AB;
	length 198.000006336 ft;
	from N_1800205907;
	to N_1800203918;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022578;
	phases AB;
	length 275.0000088 ft;
	from N_1800021881;
	to N_1800021882;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800002509;
	phases AB;
	length 421.000013472 ft;
	from N_1800053390;
	to N_1800003140;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800029649;
	phases ABC;
	length 368.000011776 ft;
	from N_1800019734;
	to N_1800029360;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800078690;
	phases ABC;
	length 215.00000688 ft;
	from N_1800053619;
	to N_1800080607;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800001492;
	phases AB;
	length 400.0000128 ft;
	from N_1800001859;
	to N_1800001850;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800001493;
	phases AB;
	length 400.0000128 ft;
	from N_1800001860;
	to N_1800001851;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800001495;
	phases ABC;
	length 369.000011808 ft;
	from N_1800031215;
	to N_1800001862;
	configuration UGConfig_2_AL_XLP-PVC_15KV_3P;
}

object underground_line {
	name L_1800016507;
	phases ABC;
	length 36.000001152 ft;
	from N_1800031994;
	to N_1800005304;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800003726;
	phases AB;
	length 716.000022912 ft;
	from N_1800053366;
	to N_1800004609;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800003727;
	phases ABC;
	length 110.00000352 ft;
	from N_1800004026;
	to N_1800004613;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800030526;
	phases ABC;
	length 538.000017216 ft;
	from N_1800001912;
	to N_1800030274;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1800001654;
	phases AB;
	length 485.00001552 ft;
	from N_1800002067;
	to N_1800002075;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800053403;
	phases ABC;
	length 163.000005216 ft;
	from N_1800015733;
	to N_1800054109;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800005401;
	phases ABC;
	length 590.00001888 ft;
	from N_1800001958;
	to N_1800006353;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800004789;
	phases ABC;
	length 300.0000096 ft;
	from N_1800005789;
	to N_1800005785;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800030525;
	phases ABC;
	length 898.000028736 ft;
	from N_1800030274;
	to N_1800030273;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1800020417;
	phases ABC;
	length 694.000022208 ft;
	from N_1800029361;
	to N_1800019735;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800020416;
	phases ABC;
	length 120.00000384 ft;
	from N_1800019731;
	to N_1800019734;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800016724;
	phases AB;
	length 230.00000736 ft;
	from N_1800054124;
	to N_1800016497;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076207;
	phases ABC;
	length 100.0000032 ft;
	from N_1800077521;
	to N_1800077520;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800077443;
	phases AB;
	length 124.000003968 ft;
	from N_1800078663;
	to N_1800079005;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077444;
	phases AB;
	length 153.000004896 ft;
	from N_1800079017;
	to N_1800079008;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800052670;
	phases AB;
	length 263.000008416 ft;
	from N_1800053360;
	to N_1800053361;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052671;
	phases AB;
	length 604.000019328 ft;
	from N_1800053361;
	to N_1800053362;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052672;
	phases AB;
	length 269.000008608 ft;
	from N_1800053362;
	to N_1800053363;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052673;
	phases AB;
	length 143.000004576 ft;
	from N_1800004613;
	to N_1800053364;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052674;
	phases AB;
	length 470.00001504 ft;
	from N_1800053364;
	to N_1800053365;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052675;
	phases AB;
	length 53.000001696 ft;
	from N_1800053367;
	to N_1800053366;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052676;
	phases AB;
	length 312.000009984 ft;
	from N_1800053368;
	to N_1800053367;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052677;
	phases AB;
	length 72.000002304 ft;
	from N_1800053365;
	to N_1800053368;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800053404;
	phases ABC;
	length 95.00000304 ft;
	from N_1800054112;
	to N_1800054110;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800053405;
	phases ABC;
	length 95.00000304 ft;
	from N_1800054110;
	to N_1800054111;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800053406;
	phases ABC;
	length 109.000003488 ft;
	from N_1800197455;
	to N_1800054112;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800052765;
	phases AB;
	length 435.00001392 ft;
	from N_1800003152;
	to N_1800053461;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800015808;
	phases ABC;
	length 150.0000048 ft;
	from N_1800054109;
	to N_1800015727;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800017065;
	phases AB;
	length 130.00000416 ft;
	from N_1800015795;
	to N_1800016752;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800052956;
	phases ABC;
	length 297.000009504 ft;
	from N_1800053654;
	to N_1800053653;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800002510;
	phases AB;
	length 210.00000672 ft;
	from N_1800003147;
	to N_1800003141;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800002511;
	phases AB;
	length 230.00000736 ft;
	from N_1800003148;
	to N_1800003156;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800052811;
	phases ABC;
	length 277.000008864 ft;
	from N_1800029355;
	to N_1800053507;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052812;
	phases ABC;
	length 98.000003136 ft;
	from N_1800053507;
	to N_1800053508;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052813;
	phases ABC;
	length 98.000003136 ft;
	from N_1800053508;
	to N_1800053509;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800015869;
	phases ABC;
	length 135.00000432 ft;
	from N_1800038821;
	to N_1800004952;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800002824;
	phases ABC;
	length 382.000012224 ft;
	from N_1800003529;
	to N_1800003535;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800002825;
	phases ABC;
	length 160.00000512 ft;
	from N_1800003154;
	to N_1800003529;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800030530;
	phases ABC;
	length 199.000006368 ft;
	from N_1800030277;
	to N_1800030278;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800085944;
	phases ABC;
	length 271.000008672 ft;
	from N_1800029363;
	to N_1800195796;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800004747;
	phases ABC;
	length 40.00000128 ft;
	from N_1800053634;
	to N_1800005065;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800001536;
	phases ABC;
	length 371.000011872 ft;
	from N_1800030273;
	to N_1800001919;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_1800052669;
	phases AB;
	length 132.000004224 ft;
	from N_1800002023;
	to N_1800053360;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800036348;
	phases ABC;
	length 40.00000128 ft;
	from N_1800039299;
	to N_1800036218;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800036349;
	phases ABC;
	length 10.00000032 ft;
	from N_1800038937;
	to N_1800036217;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800016685;
	phases AB;
	length 750.000024 ft;
	from N_1800053463;
	to N_1800016462;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800031450;
	phases ABC;
	length 271.000008672 ft;
	from N_1800001853;
	to N_1800031215;
	configuration UGConfig_2_AL_XLP-PVC_15KV_3P;
}

object underground_line {
	name L_1800053417;
	phases AB;
	length 90.00000288 ft;
	from N_1800054122;
	to N_1800054123;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800052937;
	phases ABC;
	length 155.00000496 ft;
	from N_1800053639;
	to N_1800053634;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800085513;
	phases ABC;
	length 130.00000416 ft;
	from N_1800195214;
	to N_1800195210;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800016364;
	phases AB;
	length 685.00002192 ft;
	from N_1800054138;
	to N_1800007346;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800028425;
	phases ABC;
	length 184.000005888 ft;
	from N_1800054111;
	to N_1800028102;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800032214;
	phases ABC;
	length 274.000008768 ft;
	from N_1800006689;
	to N_1800031993;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800032215;
	phases ABC;
	length 297.000009504 ft;
	from N_1800031993;
	to N_1800031994;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800029652;
	phases ABC;
	length 130.00000416 ft;
	from N_1800003687;
	to N_1800029363;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052945;
	phases ABC;
	length 114.000003648 ft;
	from N_1800053643;
	to N_1800053642;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052942;
	phases ABC;
	length 155.00000496 ft;
	from N_1800053635;
	to N_1800053639;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052943;
	phases ABC;
	length 60.00000192 ft;
	from N_1800053635;
	to N_1800053640;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800052940;
	phases ABC;
	length 193.000006176 ft;
	from N_1800053638;
	to N_1800053637;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800053418;
	phases AB;
	length 70.00000224 ft;
	from N_1800054125;
	to N_1800054124;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800052678;
	phases AB;
	length 384.000012288 ft;
	from N_1800053370;
	to N_1800053369;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052807;
	phases ABC;
	length 364.000011648 ft;
	from N_1800053502;
	to N_1800053503;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052806;
	phases ABC;
	length 325.0000104 ft;
	from N_1800053501;
	to N_1800053502;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052805;
	phases ABC;
	length 517.000016544 ft;
	from N_1800053500;
	to N_1800053501;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052679;
	phases AB;
	length 243.000007776 ft;
	from N_1800053371;
	to N_1800053370;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052924;
	phases ABC;
	length 142.000004544 ft;
	from N_1800053621;
	to N_1800053620;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800052925;
	phases ABC;
	length 134.000004288 ft;
	from N_1800053622;
	to N_1800053621;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800052926;
	phases ABC;
	length 212.000006784 ft;
	from N_1800053623;
	to N_1800053622;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800052927;
	phases ABC;
	length 312.000009984 ft;
	from N_1800004284;
	to N_1800053623;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800085933;
	phases ABC;
	length 491.000015712 ft;
	from N_1800002008;
	to N_1800195785;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052923;
	phases ABC;
	length 142.000004544 ft;
	from N_1800053620;
	to N_1800053619;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800029650;
	phases ABC;
	length 499.000015968 ft;
	from N_1800029360;
	to N_1800029361;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800036125;
	phases ABC;
	length 63.000002016 ft;
	from N_1800007595;
	to N_1800035984;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800052947;
	phases ABC;
	length 75.0000024 ft;
	from N_1800053645;
	to N_1800053644;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800031458;
	phases ABC;
	length 96.000003072 ft;
	from N_1800031223;
	to N_1800031222;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052944;
	phases ABC;
	length 109.000003488 ft;
	from N_1800053637;
	to N_1800053641;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800016939;
	phases AB;
	length 310.00000992 ft;
	from N_1800016585;
	to N_1800016644;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800092167;
	phases ABC;
	length 247.000007904 ft;
	from N_1800005026;
	to N_1800203423;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800093639;
	phases AB;
	length 188.000006016 ft;
	from N_1800080038;
	to N_1800205907;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800017000;
	phases ABC;
	length 600.0000192 ft;
	from N_1800054172;
	to N_1800016691;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800036352;
	phases ABC;
	length 210.00000672 ft;
	from N_1800036218;
	to N_1800036220;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800036355;
	phases ABC;
	length 40.00000128 ft;
	from N_1800036221;
	to N_1800036223;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800036354;
	phases ABC;
	length 440.00001408 ft;
	from N_1800036219;
	to N_1800036222;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800036356;
	phases ABC;
	length 51.000001632 ft;
	from N_1800036223;
	to N_1800036224;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800052959;
	phases ABC;
	length 61.000001952 ft;
	from N_1800053657;
	to N_1800053656;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800001622;
	phases ABC;
	length 521.000016672 ft;
	from N_1800030278;
	to N_1800002027;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800053420;
	phases AB;
	length 170.00000544 ft;
	from N_1800054123;
	to N_1800054126;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800052962;
	phases ABC;
	length 25.0000008 ft;
	from N_1800053660;
	to N_1800053659;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800053419;
	phases AB;
	length 204.000006528 ft;
	from N_1800054126;
	to N_1800054125;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800053424;
	phases AB;
	length 220.00000704 ft;
	from N_1800004018;
	to N_1800054130;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800022194;
	phases ABC;
	length 260.00000832 ft;
	from N_1800021505;
	to N_1800021506;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800001628;
	phases AB;
	length 275.0000088 ft;
	from N_1800053361;
	to N_1800002031;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800052957;
	phases ABC;
	length 266.000008512 ft;
	from N_1800053656;
	to N_1800053654;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800034524;
	phases ABC;
	length 19.000000608 ft;
	from N_1800034357;
	to N_1800034358;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800031457;
	phases ABC;
	length 1030.00003296 ft;
	from N_1800031222;
	to N_1800034355;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800016391;
	phases ABC;
	length 160.00000512 ft;
	from N_1800016228;
	to N_1800016220;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800016551;
	phases AB;
	length 204.000006528 ft;
	from N_1800054166;
	to N_1800016347;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800052939;
	phases ABC;
	length 80.00000256 ft;
	from N_1800053641;
	to N_1800053636;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052938;
	phases ABC;
	length 155.00000496 ft;
	from N_1800053636;
	to N_1800053635;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800019785;
	phases ABC;
	length 330.00001056 ft;
	from N_1800019122;
	to N_1800019123;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800052936;
	phases AB;
	length 490.00001568 ft;
	from N_1800053629;
	to N_1800053633;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1800028426;
	phases ABC;
	length 51.000001632 ft;
	from N_1800195784;
	to N_1800028103;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052934;
	phases AB;
	length 160.00000512 ft;
	from N_1800053628;
	to N_1800053630;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1800052933;
	phases AB;
	length 310.00000992 ft;
	from N_1800053627;
	to N_1800053629;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800052932;
	phases AB;
	length 60.00000192 ft;
	from N_1800053633;
	to N_1800053628;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1800007098;
	phases ABC;
	length 358.000011456 ft;
	from N_1800007844;
	to N_1800007848;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800084432;
	phases ABC;
	length 120.00000384 ft;
	from N_1800198610;
	to N_1800193812;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800077145;
	phases AB;
	length 180.00000576 ft;
	from N_1800079008;
	to N_1800078663;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800004083;
	phases ABC;
	length 144.000004608 ft;
	from N_1800203423;
	to N_1800005027;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800007099;
	phases ABC;
	length 310.00000992 ft;
	from N_1800005303;
	to N_1800007844;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800078290;
	phases AB;
	length 215.00000688 ft;
	from N_1800080038;
	to N_1800080039;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800020252;
	phases ABC;
	length 230.00000736 ft;
	from N_1800195796;
	to N_1800007595;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800022824;
	phases ABC;
	length 50.0000016 ft;
	from N_1800022117;
	to N_1800022118;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800029644;
	phases ABC;
	length 181.000005792 ft;
	from N_1800003686;
	to N_1800029355;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800053416;
	phases AB;
	length 363.000011616 ft;
	from N_1800015777;
	to N_1800054122;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800052680;
	phases AB;
	length 330.00001056 ft;
	from N_1800002067;
	to N_1800053371;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800017019;
	phases ABC;
	length 450.0000144 ft;
	from N_1800016128;
	to N_1800016705;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800052966;
	phases ABC;
	length 328.000010496 ft;
	from N_1800053664;
	to N_1800053663;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800015847;
	phases AB;
	length 490.00001568 ft;
	from N_1800007595;
	to N_1800015765;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800052682;
	phases AB;
	length 246.000007872 ft;
	from N_1800005028;
	to N_1800053373;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1800053431;
	phases AB;
	length 580.00001856 ft;
	from N_1800054137;
	to N_1800054138;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800053430;
	phases AB;
	length 304.000009728 ft;
	from N_1800003157;
	to N_1800054137;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800087432;
	phases ABC;
	length 110.00000352 ft;
	from N_1800053505;
	to N_1800197454;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800087433;
	phases ABC;
	length 175.0000056 ft;
	from N_1800002008;
	to N_1800197455;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800031280;
	phases ABC;
	length 260.00000832 ft;
	from N_1800031031;
	to N_1800031040;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800004355;
	phases ABC;
	length 80.00000256 ft;
	from N_1800005297;
	to N_1800005305;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800052809;
	phases ABC;
	length 36.000001152 ft;
	from N_1800053504;
	to N_1800053505;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052808;
	phases ABC;
	length 30.00000096 ft;
	from N_1800053503;
	to N_1800053504;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800052767;
	phases AB;
	length 480.00001536 ft;
	from N_1800053462;
	to N_1800053463;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800016659;
	phases ABC;
	length 70.00000224 ft;
	from N_1800016444;
	to N_1800016439;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800015992;
	phases ABC;
	length 100.0000032 ft;
	from N_1800015886;
	to N_1800015881;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800004093;
	phases ABC;
	length 354.000011328 ft;
	from N_1800003312;
	to N_1800031223;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800078288;
	phases AB;
	length 545.00001744 ft;
	from N_1800080038;
	to N_1800080037;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800015973;
	phases ABC;
	length 219.000007008 ft;
	from N_1800007120;
	to N_1800015858;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800004117;
	phases ABC;
	length 104.000003328 ft;
	from N_1800005060;
	to N_1800005062;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800038863;
	phases ABC;
	length 16.000000512 ft;
	from N_1800038830;
	to N_1800038828;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800038862;
	phases AB;
	length 6.000000192 ft;
	from N_1800038821;
	to N_1800038822;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800038865;
	phases ABC;
	length 123.000003936 ft;
	from N_1800038820;
	to N_1800015778;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800038864;
	phases ABC;
	length 106.000003392 ft;
	from N_1800015778;
	to N_1800038824;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800020249;
	phases ABC;
	length 101.000003232 ft;
	from N_1800028103;
	to N_1800019573;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800038868;
	phases ABC;
	length 50.0000016 ft;
	from N_1800038828;
	to N_1800038827;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800085934;
	phases ABC;
	length 110.00000352 ft;
	from N_1800195785;
	to N_1800195786;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800016999;
	phases ABC;
	length 360.00001152 ft;
	from N_1800016691;
	to N_1800004941;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800085932;
	phases ABC;
	length 110.00000352 ft;
	from N_1800195786;
	to N_1800195784;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800002078;
	phases AB;
	length 255.00000816 ft;
	from N_1800002585;
	to N_1800002577;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800016128;
	phases AB;
	length 410.00001312 ft;
	from N_1800015999;
	to N_1800016001;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800078444;
	phases ABC;
	length 20.00000064 ft;
	from N_1800080224;
	to N_1800080225;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800016657;
	phases ABC;
	length 140.00000448 ft;
	from N_1800016437;
	to N_1800016442;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800057644;
	phases AB;
	length 42.000001344 ft;
	from N_1800058422;
	to N_1800058424;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800057642;
	phases AB;
	length 80.00000256 ft;
	from N_1800026772;
	to N_1800058422;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800027178;
	phases AB;
	length 480.00001536 ft;
	from N_1800058422;
	to N_1800026767;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

//*********************************************
// Switch Objects
//*********************************************
object switch {
	name L_1800002951_Switch;
	phases ABC;
	from N_1800019573;
	to N_1800003687;
	status CLOSED;
}

object switch {
	name L_1800044040_Switch;
	phases AB;
	from N_1800044337;
	to N_1800044338;
	status CLOSED;
}

object switch {
	name L_1800016723_Switch;
	phases ABC;
	from N_1800006353;
	to N_1800016493;
	status CLOSED;
}

object switch {
	name L_1800078245_Switch;
	phases ABC;
	from N_1800053709;
	to N_1800079982;
	status CLOSED;
}

object switch {
	name L_1800084495_Switch;
	phases ABC;
	from N_1800193886;
	to N_1800191062;
	status CLOSED;
}

object switch {
	name L_1800027185_Switch;
	phases AB;
	from N_1800026764;
	to N_1800026772;
	status CLOSED;
}

object switch {
	name L_1800079961_Switch;
	phases AB;
	from N_1800082255;
	to N_1800004010;
	status CLOSED;
}

object switch {
	name L_1800036351_Switch;
	phases ABC;
	from N_1800036220;
	to N_1800036219;
	status CLOSED;
}

object switch {
	name L_1800019784_Switch;
	phases ABC;
	from N_1800019121;
	to N_1800019122;
	status CLOSED;
}

object switch {
	name L_1800065142_Switch;
	phases AB;
	from N_1800053729;
	to N_1800066134;
	status CLOSED;
}

object switch {
	name L_1800004353_Switch;
	phases ABC;
	from N_1800005297;
	to N_1800005303;
	status CLOSED;
}

object switch {
	name L_1800015874_Switch;
	phases ABC;
	from N_1800015785;
	to N_1800001947;
	status CLOSED;
}

object switch {
	name L_1800071677_Switch;
	phases ABC;
	from N_1800015787;
	to N_1800072770;
	status CLOSED;
}

object switch {
	name L_1800085352_Switch;
	phases ABC;
	from N_1800194979;
	to N_1800194980;
	status CLOSED;
}

object switch {
	name L_1800005385_Switch;
	phases ABC;
	from N_1800006336;
	to N_1800005770;
	status CLOSED;
}

object switch {
	name L_1800078442_Switch;
	phases ABC;
	from N_1800043504;
	to N_1800080223;
	status CLOSED;
}

object switch {
	name L_1800005774_Switch;
	phases ABC;
	from N_1800034002;
	to N_1800021858;
	status CLOSED;
}

object switch {
	name L_1800052804_Switch;
	phases ABC;
	from N_1800003681;
	to N_1800053500;
	status CLOSED;
}

object switch {
	name L_1800083632_Switch;
	phases AB;
	from N_1800006981;
	to N_1800192670;
	status CLOSED;
}

object switch {
	name L_1800078940_Switch;
	phases ABC;
	from N_1800080950;
	to N_1800080951;
	status CLOSED;
}

object switch {
	name S_C565_182601106_Switch;
	phases ABC;
	from N_1800079992;
	to N_C565_182601106-SC;
	status CLOSED;
}

object switch {
	name L_1800006261_Switch;
	phases ABC;
	from N_1800007126;
	to N_1800003686;
	status CLOSED;
}

object switch {
	name L_1800001553_Switch;
	phases ABC;
	from N_1800001947;
	to N_1800001939;
	status CLOSED;
}

object switch {
	name L_1800006100_Switch;
	phases AB;
	from N_1800006982;
	to N_1800003147;
	status CLOSED;
}

object switch {
	name L_1800036353_Switch;
	phases ABC;
	from N_1800036222;
	to N_1800036221;
	status CLOSED;
}

object switch {
	name L_1800005386_Switch;
	phases ABC;
	from N_1800006336;
	to N_1800005789;
	status CLOSED;
}

object switch {
	name L_1800020581_Switch;
	phases ABC;
	from N_1800019887;
	to N_1800019888;
	status CLOSED;
}

object switch {
	name L_1800015995_Switch;
	phases ABC;
	from N_1800015882;
	to N_1800001853;
	status CLOSED;
}

object switch {
	name L_1800002519_Switch;
	phases ABC;
	from N_1800003153;
	to N_1800003154;
	status CLOSED;
}

object switch {
	name L_1800031279_Switch;
	phases ABC;
	from N_1800031040;
	to N_1800026581;
	status CLOSED;
}

object switch {
	name L_1800039302_Switch;
	phases ABC;
	from N_1800036217;
	to N_1800039299;
	status CLOSED;
}

object switch {
	name L_1800052751_Switch;
	phases ABC;
	from N_1800003158;
	to N_1800053446;
	status CLOSED;
}

object switch {
	name L_1800020418_Switch;
	phases ABC;
	from N_1800019735;
	to N_1800019733;
	status CLOSED;
}

object switch {
	name L_1800006256_Switch;
	phases ABC;
	from N_1800007115;
	to N_1800007120;
	status CLOSED;
}

object switch {
	name S_C601_182601106_Switch;
	phases ABC;
	from N_1800004012;
	to N_C601_182601106-SC;
	status CLOSED;
}

object switch {
	name S_C673_182601106_Switch;
	phases ABC;
	from N_1800004020;
	to N_C673_182601106-SC;
	status CLOSED;
}

object switch {
	name L_1800004116_Switch;
	phases ABC;
	from N_1800005061;
	to N_1800005060;
	status CLOSED;
}

object switch {
	name L_1800007097_Switch;
	phases ABC;
	from N_1800007848;
	to N_1800002021;
	status CLOSED;
}

object switch {
	name L_1800003212_Switch;
	phases AB;
	from N_1800004016;
	to N_1800002023;
	status CLOSED;
}

object switch {
	name S_C670_182601106_Switch;
	phases ABC;
	from N_1800007113;
	to N_C670_182601106-SC;
	status CLOSED;
}

object switch {
	name L_1800016948_Switch;
	phases ABC;
	from N_1800016647;
	to N_1800016437;
	status CLOSED;
}

object switch {
	name L_1800016716_Switch;
	phases ABC;
	from N_1800037717;
	to N_1800016492;
	status CLOSED;
}

object switch {
	name L_1800003423_Switch;
	phases ABC;
	from N_1800004257;
	to N_1800001925;
	status CLOSED;
}

object switch {
	name L_1800015865_Switch;
	phases AB;
	from N_1800015780;
	to N_1800015777;
	status CLOSED;
}

object switch {
	name L_1800078440_Switch;
	phases ABC;
	from N_1800004258;
	to N_1800080221;
	status CLOSED;
}

object switch {
	name L_1800085351_Switch;
	phases ABC;
	from N_1800003319;
	to N_1800194979;
	status CLOSED;
}

object switch {
	name L_1800052941_Switch;
	phases ABC;
	from N_1800005735;
	to N_1800053638;
	status CLOSED;
}

object switch {
	name L_1800040456_Switch;
	phases ABC;
	from N_1800040523;
	to N_1800040524;
	status CLOSED;
}

object switch {
	name L_1800078441_Switch;
	phases AB;
	from N_1800053558;
	to N_1800080222;
	status CLOSED;
}

object switch {
	name L_1800005736_Switch;
	phases AB;
	from N_1800006657;
	to N_1800003171;
	status CLOSED;
}

object switch {
	name L_1800085353_Switch;
	phases ABC;
	from N_1800194980;
	to N_1800194981;
	status CLOSED;
}

object switch {
	name L_1800038867_Switch;
	phases ABC;
	from N_1800038824;
	to N_1800038821;
	status CLOSED;
}

object switch {
	name L_1800006258_Switch;
	phases ABC;
	from N_1800007116;
	to N_1800007121;
	status CLOSED;
}

object switch {
	name L_1800026739_Switch;
	phases AB;
	from N_1800071926;
	to N_1800026292;
	status CLOSED;
}

object switch {
	name L_1800003214_Switch;
	phases AB;
	from N_1800004011;
	to N_1800004018;
	status CLOSED;
}

object switch {
	name L_1800016248_Switch;
	phases ABC;
	from N_1800053618;
	to N_1800005029;
	status CLOSED;
}

object switch {
	name L_1800034195_Switch;
	phases ABC;
	from N_1800034012;
	to N_1800034015;
	status CLOSED;
}

object switch {
	name L_1800078199_Switch;
	phases ABC;
	from N_1800019886;
	to N_1800079928;
	status CLOSED;
}

object switch {
	name L_1800002949_Switch;
	phases ABC;
	from N_1800197454;
	to N_1800002008;
	status CLOSED;
}

object switch {
	name L_1800044038_Switch;
	phases AB;
	from N_1800038437;
	to N_1800044336;
	status CLOSED;
}

object switch {
	name L_1800019020_Switch;
	phases ABC;
	from N_1800194975;
	to N_1800003319;
	status CLOSED;
}

object switch {
	name L_1800001570_Switch;
	phases ABC;
	from N_1800001959;
	to N_1800001962;
	status CLOSED;
}

object switch {
	name L_1800088443_Switch;
	phases ABC;
	from N_1800198609;
	to N_1800198610;
	status CLOSED;
}

object switch {
	name L_1800004012_Switch;
	phases ABC;
	from N_1800004950;
	to N_1800004951;
	status CLOSED;
}

object switch {
	name L_1800005410_Switch;
	phases ABC;
	from N_1800006355;
	to N_1800005776;
	status CLOSED;
}

object switch {
	name L_1800029645_Switch;
	phases ABC;
	from N_1800029357;
	to N_1800029356;
	status CLOSED;
}

object switch {
	name L_1800065143_Switch;
	phases AB;
	from N_1800035896;
	to N_1800066135;
	status CLOSED;
}

object switch {
	name L_1800017106_Switch;
	phases ABC;
	from N_1800016777;
	to N_1800016564;
	status CLOSED;
}

object switch {
	name L_1800070408_Switch;
	phases AB;
	from N_1800016488;
	to N_1800071470;
	status CLOSED;
}

object switch {
	name L_1800001569_Switch;
	phases ABC;
	from N_1800001961;
	to N_1800001958;
	status CLOSED;
}

object switch {
	name L_1800004371_Switch;
	phases ABC;
	from N_1800005313;
	to N_1800005035;
	status CLOSED;
}

object switch {
	name L_1800090787_Switch;
	phases ABC;
	from N_1800195209;
	to N_1800195214;
	status CLOSED;
}

object switch {
	name L_1800003097_Switch;
	phases ABC;
	from N_1800003160;
	to N_1800003875;
	status CLOSED;
}

object switch {
	name L_1800078941_Switch;
	phases ABC;
	from N_1800080951;
	to N_1800080948;
	status CLOSED;
}

object switch {
	name L_1800078287_Switch;
	phases AB;
	from N_1800080994;
	to N_1800080038;
	status CLOSED;
}

object switch {
	name L_1800003440_Switch;
	phases AB;
	from N_1800004275;
	to N_1800002668;
	status CLOSED;
}

object switch {
	name L_1800016710_Switch;
	phases AB;
	from N_1800016486;
	to N_1800015999;
	status CLOSED;
}

object switch {
	name L_1800078244_Switch;
	phases ABC;
	from N_1800053705;
	to N_1800079981;
	status CLOSED;
}

object switch {
	name L_1800079960_Switch;
	phases AB;
	from N_1800004017;
	to N_1800082255;
	status CLOSED;
}

object switch {
	name L_1800090255_Switch;
	phases ABC;
	from N_1800200933;
	to N_1800200936;
	status CLOSED;
}

object switch {
	name L_1800052931_Switch;
	phases ABC;
	from N_1800005029;
	to N_1800053627;
	status CLOSED;
}

object switch {
	name L_1800040143_Switch;
	phases ABC;
	from N_1800040315;
	to N_1800040191;
	status CLOSED;
}

object switch {
	name L_1800015998_Switch;
	phases ABC;
	from N_1800015884;
	to N_1800003985;
	status CLOSED;
}

object switch {
	name L_1800052922_Switch;
	phases ABC;
	from N_1800080607;
	to N_1800053618;
	status CLOSED;
}

object switch {
	name L_1800038760_Switch;
	phases AB;
	from N_1800038243;
	to N_1800038706;
	status CLOSED;
}

object switch {
	name L_1800016270_Switch;
	phases ABC;
	from N_1800016126;
	to N_1800016128;
	status CLOSED;
}

object switch {
	name L_1800016719_Switch;
	phases ABC;
	from N_1800016490;
	to N_1800016228;
	status CLOSED;
}

object switch {
	name L_1800004354_Switch;
	phases ABC;
	from N_1800005304;
	to N_1800005297;
	status CLOSED;
}

object switch {
	name L_1800003223_Switch;
	phases ABC;
	from N_1800004021;
	to N_1800004026;
	status CLOSED;
}

object switch {
	name L_1800015866_Switch;
	phases AB;
	from N_1800015781;
	to N_1800002076;
	status CLOSED;
}

object switch {
	name L_1800044039_Switch;
	phases AB;
	from N_1800044336;
	to N_1800044337;
	status CLOSED;
}

object switch {
	name L_1800020250_Switch;
	phases ABC;
	from N_1800003687;
	to N_1800019574;
	status CLOSED;
}

object switch {
	name L_1800022577_Switch;
	phases ABC;
	from N_1800021880;
	to N_1800021881;
	status CLOSED;
}

object switch {
	name L_1800006782_Switch;
	phases AB;
	from N_1800001850;
	to N_1800007581;
	status CLOSED;
}

object switch {
	name L_1800002640_Switch;
	phases ABC;
	from N_1800038704;
	to N_1800003315;
	status CLOSED;
}

object switch {
	name L_1800016848_Switch;
	phases AB;
	from N_1800016582;
	to N_1800016585;
	status CLOSED;
}

object switch {
	name L_1800028222_Switch;
	phases ABC;
	from N_1800027886;
	to N_1800027888;
	status CLOSED;
}

object switch {
	name L_1800019191_Switch;
	phases ABC;
	from N_1800018538;
	to N_1800018539;
	status CLOSED;
}

object switch {
	name L_1800015868_Switch;
	phases AB;
	from N_1800015783;
	to N_1800001859;
	status CLOSED;
}

object switch {
	name L_1800038869_Switch;
	phases ABC;
	from N_1800038821;
	to N_1800038830;
	status CLOSED;
}

object switch {
	name L_1800076208_Switch;
	phases ABC;
	from N_1800053485;
	to N_1800077521;
	status CLOSED;
}

object switch {
	name L_1800022823_Switch;
	phases ABC;
	from N_1800022116;
	to N_1800022117;
	status CLOSED;
}

object switch {
	name L_1800021791_Switch;
	phases ABC;
	from N_1800021090;
	to N_1800021091;
	status CLOSED;
}

object switch {
	name L_1800005411_Switch;
	phases ABC;
	from N_1800006355;
	to N_1800005768;
	status CLOSED;
}

object switch {
	name L_1800002806_Switch;
	phases ABC;
	from N_1800003512;
	to N_1800003506;
	status CLOSED;
}

object switch {
	name L_1800006101_Switch;
	phases AB;
	from N_1800054032;
	to N_1800003148;
	status CLOSED;
}

object switch {
	name L_1800016847_Switch;
	phases AB;
	from N_1800016583;
	to N_1800004961;
	status CLOSED;
}

object switch {
	name L_1800005575_Switch;
	phases ABC;
	from N_1800005027;
	to N_1800006500;
	status CLOSED;
}

object switch {
	name L_1800074458_Switch;
	phases ABC;
	from N_1800071467;
	to N_1800075595;
	status CLOSED;
}

object switch {
	name L_1800085347_Switch;
	phases ABC;
	from N_1800194976;
	to N_1800194975;
	status CLOSED;
}

object switch {
	name L_1800022193_Switch;
	phases ABC;
	from N_1800021504;
	to N_1800021505;
	status CLOSED;
}

object switch {
	name L_1800085349_Switch;
	phases ABC;
	from N_1800194976;
	to N_1800194977;
	status CLOSED;
}

object switch {
	name L_1800006099_Switch;
	phases AB;
	from N_1800006979;
	to N_1800006981;
	status CLOSED;
}

object switch {
	name L_1800001571_Switch;
	phases ABC;
	from N_1800001961;
	to N_1800001968;
	status CLOSED;
}

object switch {
	name L_1800016267_Switch;
	phases ABC;
	from N_1800005062;
	to N_1800016125;
	status CLOSED;
}

object switch {
	name L_1800002517_Switch;
	phases ABC;
	from N_1800003150;
	to N_1800003152;
	status CLOSED;
}

object switch {
	name S_C688_182601106_Switch;
	phases ABC;
	from N_1800018369;
	to N_C688_182601106-SC;
	status CLOSED;
}

object switch {
	name L_1800003227_Switch;
	phases ABC;
	from N_1800004022;
	to N_1800004027;
	status CLOSED;
}

object switch {
	name L_1800015867_Switch;
	phases AB;
	from N_1800015782;
	to N_1800001860;
	status CLOSED;
}

object switch {
	name L_1800005743_Switch;
	phases ABC;
	from N_1800006654;
	to N_1800006657;
	status CLOSED;
}

object switch {
	name L_1800028112_Switch;
	phases ABC;
	from N_1800027777;
	to N_1800027779;
	status CLOSED;
}

object switch {
	name L_1800081327_Switch;
	phases ABC;
	from N_1800203388;
	to N_1800189454;
	status CLOSED;
}

object switch {
	name L_1800078938_Switch;
	phases ABC;
	from N_1800034015;
	to N_1800080949;
	status CLOSED;
}

object switch {
	name L_1800028230_Switch;
	phases AB;
	from N_1800027896;
	to N_1800027898;
	status CLOSED;
}

object switch {
	name L_1800016947_Switch;
	phases ABC;
	from N_1800016647;
	to N_1800016444;
	status CLOSED;
}

//*********************************************
// Cap, Reg, PV Objects
//*********************************************
#include "OC0001_glmfile_equip_manual.glm"
//#include "OC0001_glmfile_equip_volt.glm"
#include "OC0001_glmfile_PVend.glm"
//#include "OC0001_glmfile_PVcenter.glm"
//#include "OC0001_glmfile_equip_vvo.glm"
//#include "OC0001_glmfile_PVend_smartinv.glm"
//#include "OC0001_glmfile_PVdist.glm"
//#include "OC0001_glmfile_PVend_flicker.glm"

object node {
	name N_1800006928_1;
	nominal_voltage 7274.613;
	phases ABC;
}

//*********************************************
// Recorder Objects
//*********************************************

object multi_recorder {
	property N_1800004012:voltage_A.real,N_1800004012:voltage_A.imag,N_1800004012:voltage_B.real,N_1800004012:voltage_B.imag,N_1800004012:voltage_C.real,N_1800004012:voltage_C.imag,N_1800007113:voltage_A.real,N_1800007113:voltage_A.imag,N_1800007113:voltage_B.real,N_1800007113:voltage_B.imag,N_1800007113:voltage_C.real,N_1800007113:voltage_C.imag;
	file "Cap_node_log.csv";
	interval 60;
	limit 2880;
};

//object multi_recorder {
//	property N_1800004020:voltage_A.real,N_1800004020:voltage_A.imag,N_1800004020:voltage_B.real,N_1800004020:voltage_B.imag,N_1800004020:voltage_C.real,N_1800004020:voltage_C.imag,N_1800079992:voltage_A.real,N_1800079992:voltage_A.imag,N_1800079992:voltage_B.real,N_1800079992:voltage_B.imag,N_1800079992:voltage_C.real,N_1800079992:voltage_C.imag,N_1800018369:voltage_A.real,N_1800018369:voltage_A.imag,N_1800018369:voltage_B.real,N_1800018369:voltage_B.imag,N_1800018369:voltage_C.real,N_1800018369:voltage_C.imag,N_1800004012:voltage_A.real,N_1800004012:voltage_A.imag,N_1800004012:voltage_B.real,N_1800004012:voltage_B.imag,N_1800004012:voltage_C.real,N_1800004012:voltage_C.imag,N_1800007113:voltage_A.real,N_1800007113:voltage_A.imag,N_1800007113:voltage_B.real,N_1800007113:voltage_B.imag,N_1800007113:voltage_C.real,N_1800007113:voltage_C.imag;
//	file "Cap_node_log.csv";
//	interval 60;
//	limit 2880;
//};